{
  "holding": [
    {
      "register": "00",
      "variable": "OnOff",
      "description": "RemoteOn/Off. On\uff081\uff09\uff1bOf\uff08f 0\uff09Inverter On\uff083\uff09\uff1bOff\uff082\uff09BDC",
      "write_or_not": "W",
      "value": "0\u30011\u30012\u3001 3",
      "unit": "",
      "initial": "1",
      "note": "Theinvertercanbeswitched onandoff,andtheBDCcanbe switchedonandoffforthe battreadyfunction.",
      "page": 9
    },
    {
      "register": "01",
      "variable": "SaftyFuncEn",
      "description": "Bit0:SPIenable Bit1:AutoTestStart Bit2:LVFRTenable Bit3:FreqDerating Enable Bit4:Softstartenable Bit5:DRMSenable Bit6:PowerVoltFunc Enable Bit7:HVFRTenable Bit8:ROCOFenable Bit9:Recover FreqDeratingMode Enable",
      "write_or_not": "W",
      "value": "0 : disable 1:enable",
      "unit": "",
      "initial": "",
      "note": "SPI: system protection interface Bit0~3:forCEI0-21 Bit4~6:forSAA",
      "page": 9
    },
    {
      "register": "02",
      "variable": "PF CMD memory state",
      "description": "Set Holding register3,4,5,99 CMD will be memory or not(1/0), if not, these settings are the initialvalue.",
      "write_or_not": "W",
      "value": "0or1",
      "unit": "",
      "initial": "0",
      "note": "Means these settings will be acting or not when next poweron",
      "page": 9
    },
    {
      "register": "03",
      "variable": "Active P Rate",
      "description": "Inverter Max output activepowerpercent",
      "write_or_not": "W",
      "value": "0-100or 255",
      "unit": "%",
      "initial": "255",
      "note": "255:powerisnotbelimited",
      "page": 9
    },
    {
      "register": "04",
      "variable": "Reactive P Rate",
      "description": "Inverter max output reactivepowerpercent",
      "write_or_not": "W",
      "value": "-100-100 or255",
      "unit": "%",
      "initial": "255",
      "note": "255:powerisnotbelimited",
      "page": 10
    },
    {
      "register": "05",
      "variable": "Powerfactor",
      "description": "Inverter output power factor\u2019s10000times",
      "write_or_not": "W",
      "value": "0-20000, 0-10000 is underexci ted,other is overexcit ed",
      "unit": "",
      "initial": "0",
      "note": "",
      "page": 10
    },
    {
      "register": "06",
      "variable": "PmaxH",
      "description": "Normal power(high)",
      "write_or_not": "",
      "value": "",
      "unit": "0.1VA",
      "initial": "",
      "note": "",
      "page": 10
    },
    {
      "register": "07",
      "variable": "PmaxL",
      "description": "Normal power(low)",
      "write_or_not": "",
      "value": "",
      "unit": "0.1VA",
      "initial": "",
      "note": "",
      "page": 10
    },
    {
      "register": "08",
      "variable": "Vnormal",
      "description": "NormalworkPV voltage",
      "write_or_not": "",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 10
    },
    {
      "register": "09",
      "variable": "FwversionH",
      "description": "Firmwareversion (high)",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 10
    },
    {
      "register": "10",
      "variable": "Fw version M",
      "description": "Firmwareversion (middle)",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 10
    },
    {
      "register": "11",
      "variable": "FwversionL",
      "description": "Firmwareversion(low)",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 10
    },
    {
      "register": "12",
      "variable": "Fw version2 H",
      "description": "ControlFirmware version(high)",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 10
    },
    {
      "register": "13",
      "variable": "Fw version2 M",
      "description": "ControlFirmware version(middle)",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 10
    },
    {
      "register": "14",
      "variable": "Fw version2 L",
      "description": "ControlFirmware version(low)",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 10
    },
    {
      "register": "15",
      "variable": "LCD language",
      "description": "LCDlanguage",
      "write_or_not": "W",
      "value": "0-5",
      "unit": "",
      "initial": "",
      "note": "0:Italian; 1:English; 2:German; 3:Spanish; 4:French; 5:Chinese; 6\uff1aPolish 7\uff1aPortugues 8\uff1aHungary",
      "page": 10
    },
    {
      "register": "16",
      "variable": "CountrySele cted",
      "description": "CountrySelectedor not",
      "write_or_not": "W",
      "value": "0: need toselect; 1: have selected",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 10
    },
    {
      "register": "17",
      "variable": "Vpvstart",
      "description": "Inputstartvoltage",
      "write_or_not": "W",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 10
    },
    {
      "register": "18",
      "variable": "Timestart",
      "description": "Starttime",
      "write_or_not": "W",
      "value": "",
      "unit": "1s",
      "initial": "",
      "note": "",
      "page": 10
    },
    {
      "register": "19",
      "variable": "RestartDelay Time",
      "description": "RestartDelayTime afterfaultback;",
      "write_or_not": "W",
      "value": "",
      "unit": "1s",
      "initial": "",
      "note": "",
      "page": 10
    },
    {
      "register": "20",
      "variable": "wPowerStart Slope",
      "description": "Powerstartslope",
      "write_or_not": "W",
      "value": "1-1000",
      "unit": "0.1%",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "21",
      "variable": "wPowerRest artSlopeEE",
      "description": "Powerrestartslope",
      "write_or_not": "W",
      "value": "1-1000",
      "unit": "0.1%",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "22",
      "variable": "wSelectBaud rate",
      "description": "Select communicationbaudrat e 0:9600bps 1:38400bps",
      "write_or_not": "W",
      "value": "0-1",
      "unit": "",
      "initial": "0",
      "note": "",
      "page": 11
    },
    {
      "register": "23",
      "variable": "SerialNO",
      "description": "Serialnumber1-2",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "24",
      "variable": "SerialNO",
      "description": "Serialnumber3-4",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "25",
      "variable": "SerialNO",
      "description": "Serialnumber5-6",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "26",
      "variable": "SerialNO",
      "description": "Serialnumber7-8",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "27",
      "variable": "SerialNO",
      "description": "Serialnumber9-10",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "28",
      "variable": "ModuleH",
      "description": "InverterModule(high)",
      "write_or_not": "",
      "value": "&*5",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "29",
      "variable": "ModuleL",
      "description": "InverterModule(low)",
      "write_or_not": "",
      "value": "&*5",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "30",
      "variable": "Com Address",
      "description": "Communicate address",
      "write_or_not": "W",
      "value": "1-254",
      "unit": "",
      "initial": "1",
      "note": "",
      "page": 11
    },
    {
      "register": "31",
      "variable": "FlashStart",
      "description": "Updatefirmware",
      "write_or_not": "W",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "32",
      "variable": "Reset User Info",
      "description": "ResetUserInformation",
      "write_or_not": "W",
      "value": "0x0001",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "33",
      "variable": "Reset to factory",
      "description": "Resettofactory",
      "write_or_not": "W",
      "value": "0x0001",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "34",
      "variable": "Manufacture rInfo8",
      "description": "Manufacturer information(high)",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "35",
      "variable": "Manufacture rInfo7",
      "description": "Manufacturer information(middle)",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "36",
      "variable": "Manufacture rInfo6",
      "description": "Manufacturer information(low)",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "37",
      "variable": "Manufacture rInfo5",
      "description": "Manufacturer information(high)",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "38",
      "variable": "Manufacture rInfo4",
      "description": "Manufacturer information(middle)",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "39",
      "variable": "Manufacture rInfo3",
      "description": "Manufacturer information(low)",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "40",
      "variable": "Manufacture rInfo2",
      "description": "Manufacturer information(low)",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "41",
      "variable": "Manufacture rInfo1",
      "description": "Manufacturer information(high)",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "42",
      "variable": "bfailsafeEn;",
      "description": "G100failsafe",
      "write_or_not": "W",
      "value": "Enable:1 Disable:0",
      "unit": "",
      "initial": "",
      "note": "EnglishG100failsafeset",
      "page": 11
    },
    {
      "register": "43",
      "variable": "DTC",
      "description": "DeviceTypeCode",
      "write_or_not": "",
      "value": "&*6",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 11
    },
    {
      "register": "44",
      "variable": "TP",
      "description": "Inputtrackernumand outputphasenum",
      "write_or_not": "",
      "value": "Eg:0x020 3 is two MPPT and 3ph output",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "45",
      "variable": "SysYear",
      "description": "Systemtime-year",
      "write_or_not": "W",
      "value": "Year offsetis0",
      "unit": "",
      "initial": "",
      "note": "Localtime",
      "page": 12
    },
    {
      "register": "46",
      "variable": "SysMonth",
      "description": "Systemtime-Month",
      "write_or_not": "W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "47",
      "variable": "SysDay",
      "description": "Systemtime-Day",
      "write_or_not": "W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "48",
      "variable": "SysHour",
      "description": "Systemtime-Hour",
      "write_or_not": "W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "49",
      "variable": "SysMin",
      "description": "Systemtime-Min",
      "write_or_not": "W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "50",
      "variable": "SysSec",
      "description": "Systemtime-Second",
      "write_or_not": "W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "51",
      "variable": "SysWeekly",
      "description": "SystemWeekly",
      "write_or_not": "W",
      "value": "0-6",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "52",
      "variable": "Vaclow",
      "description": "Gridvoltagelowlimit protect",
      "write_or_not": "W",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "53",
      "variable": "Vachigh",
      "description": "Gridvoltagehighlimit protect",
      "write_or_not": "W",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "54",
      "variable": "Faclow",
      "description": "Gridfrequencylow limitprotect",
      "write_or_not": "W",
      "value": "",
      "unit": "0.01 Hz",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "55",
      "variable": "Fachigh",
      "description": "Gridhigh frequencylimitprotect",
      "write_or_not": "W",
      "value": "",
      "unit": "0.01 Hz",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "56",
      "variable": "Vaclow2",
      "description": "Gridvoltagelowlimit protect2",
      "write_or_not": "W",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "57",
      "variable": "Vachigh2",
      "description": "Gridvoltagehighlimit protect2",
      "write_or_not": "W",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "58",
      "variable": "Faclow2",
      "description": "Gridfrequencylow limitprotect2",
      "write_or_not": "W",
      "value": "",
      "unit": "0.01 Hz",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "59",
      "variable": "Fachigh2",
      "description": "Gridhighfrequency limitprotect2",
      "write_or_not": "W",
      "value": "",
      "unit": "0.01 Hz",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "60",
      "variable": "Vaclow3",
      "description": "Grid voltage low limit protect3",
      "write_or_not": "W",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "61",
      "variable": "Vachigh3",
      "description": "Grid voltage high limit protect3",
      "write_or_not": "W",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "62",
      "variable": "Faclow3",
      "description": "Grid frequency low limitprotect3",
      "write_or_not": "W",
      "value": "",
      "unit": "0.01Hz",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "63",
      "variable": "Fachigh3",
      "description": "Grid frequency high limitprotect3",
      "write_or_not": "W",
      "value": "",
      "unit": "0.01Hz",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "64",
      "variable": "VaclowC",
      "description": "Gridlowvoltagelimit connecttoGrid",
      "write_or_not": "W",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "65",
      "variable": "VachighC",
      "description": "Gridhighvoltagelimit connecttoGrid",
      "write_or_not": "W",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "66",
      "variable": "FaclowC",
      "description": "Gridlowfrequency",
      "write_or_not": "W",
      "value": "",
      "unit": "0.01",
      "initial": "",
      "note": "",
      "page": 12
    },
    {
      "register": "67",
      "variable": "FachighC",
      "description": "Gridhighfrequency limitconnecttoGrid",
      "write_or_not": "W",
      "value": "",
      "unit": "0.01 Hz",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "68",
      "variable": "Vac low1 time",
      "description": "Grid voltage low limit protecttime 1",
      "write_or_not": "W",
      "value": "",
      "unit": "Cycle",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "69",
      "variable": "Vac high1 time",
      "description": "Grid voltage high limit protecttime 1",
      "write_or_not": "W",
      "value": "",
      "unit": "Cycle",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "70",
      "variable": "Vac low2 time",
      "description": "Grid voltage low limit protecttime 2",
      "write_or_not": "W",
      "value": "",
      "unit": "Cycle",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "71",
      "variable": "Vac high2 time",
      "description": "Grid voltage high limit protecttime 2",
      "write_or_not": "W",
      "value": "",
      "unit": "Cycle",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "72",
      "variable": "Fac low1 time",
      "description": "Grid frequency low limitprotecttime 1",
      "write_or_not": "W",
      "value": "",
      "unit": "Cycle",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "73",
      "variable": "Fac high1 time",
      "description": "Grid frequency high limitprotecttime 1",
      "write_or_not": "W",
      "value": "",
      "unit": "Cycle",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "74",
      "variable": "Fac low2 time",
      "description": "Grid frequency low limitprotecttime 2",
      "write_or_not": "W",
      "value": "",
      "unit": "Cycle",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "75",
      "variable": "Fac high2 time",
      "description": "Grid frequency high limitprotecttime 2",
      "write_or_not": "W",
      "value": "",
      "unit": "Cycle",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "76",
      "variable": "Vac low3 time",
      "description": "Grid voltage low limit protecttime 3",
      "write_or_not": "W",
      "value": "",
      "unit": "Cycle",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "77",
      "variable": "Vac high3 time",
      "description": "Grid voltage high limit protecttime 3",
      "write_or_not": "W",
      "value": "",
      "unit": "Cycle",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "78",
      "variable": "Fac low3 time",
      "description": "Grid frequency low limitprotecttime 3",
      "write_or_not": "W",
      "value": "",
      "unit": "Cycle",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "79",
      "variable": "Fac high3 time",
      "description": "Grid frequency high limitprotecttime 3",
      "write_or_not": "W",
      "value": "",
      "unit": "Cycle",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "80",
      "variable": "U10min",
      "description": "Voltprotectionfor10 min",
      "write_or_not": "W",
      "value": "",
      "unit": "0.1V",
      "initial": "1.1Vn",
      "note": "",
      "page": 13
    },
    {
      "register": "81",
      "variable": "PV Voltage High Fault",
      "description": "PVVoltageHigh Fault",
      "write_or_not": "W",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "82",
      "variable": "FWBuildNo. 5",
      "description": "Modelletterversion",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "83",
      "variable": "FWBuildNo. 4",
      "description": "Modelletterversion",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "84",
      "variable": "FWBuildNo. 3",
      "description": "DSP1FWBuildNo.",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "85",
      "variable": "FWBuildNo. 2",
      "description": "DSP2/M0FWBuildNo.",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "86",
      "variable": "FWBuildNo. 1",
      "description": "CPLD/AFCIFWBuild No.",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "87",
      "variable": "FWBuildNo.",
      "description": "M3FWBuildNo.",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 13
    },
    {
      "register": "88",
      "variable": "ModbusVers ion",
      "description": "ModbusVersion",
      "write_or_not": "",
      "value": "Eg\uff1a207is V2.07",
      "unit": "Int(16 bits)",
      "initial": "",
      "note": "",
      "page": 14
    },
    {
      "register": "89",
      "variable": "PFModel",
      "description": "SetPFfunctionModel 0:PF=1 1:PFbyset 2:defaultPFline 3:UserPFline 4:UnderExcited(Inda) ReactivePower 5:OverExcited(Capa) ReactivePower 6\uff1aQ(v)model 7\uff1aDirectControlmode",
      "write_or_not": "W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 14
    },
    {
      "register": "90",
      "variable": "GPRSIPFlag",
      "description": "Bit0-3:read:1;SetGPRS IPSuccessed Write:2;ReadGPRSIP Successed Bit4-7:GPRSstatus",
      "write_or_not": "W",
      "value": "Bit0-3:ab out GPRS IPSET Bit4-7:ab out GRPRS Status",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 14
    },
    {
      "register": "91",
      "variable": "FreqDerateS tart",
      "description": "Frequencyderating startpoint",
      "write_or_not": "W",
      "value": "",
      "unit": "0.01H Z",
      "initial": "",
      "note": "",
      "page": 14
    },
    {
      "register": "92",
      "variable": "FLrate",
      "description": "Frequency\u2013loadlimit rate",
      "write_or_not": "W",
      "value": "0-100",
      "unit": "10tim es",
      "initial": "",
      "note": "",
      "page": 14
    },
    {
      "register": "93",
      "variable": "V1S",
      "description": "CEI021V1SQ(v)",
      "write_or_not": "W",
      "value": "V1S<V2S",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 14
    },
    {
      "register": "94",
      "variable": "V2S",
      "description": "CEI021V2SQ(v)",
      "write_or_not": "W",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 14
    },
    {
      "register": "95",
      "variable": "V1L",
      "description": "CEI021V1LQ(v)",
      "write_or_not": "W",
      "value": "V1L<V1S",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 14
    },
    {
      "register": "96",
      "variable": "V2L",
      "description": "CEI021V2LQ(v)",
      "write_or_not": "W",
      "value": "V2L<V1L",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 14
    },
    {
      "register": "97",
      "variable": "Qlockinpow er",
      "description": "Q(v)lockinactive powerofCEI021",
      "write_or_not": "W",
      "value": "0-100",
      "unit": "Percen t",
      "initial": "",
      "note": "",
      "page": 14
    },
    {
      "register": "98",
      "variable": "QlockOutpo wer",
      "description": "Q(v)lockOutactive powerofCEI021",
      "write_or_not": "W",
      "value": "0-100",
      "unit": "Percen t",
      "initial": "",
      "note": "",
      "page": 14
    },
    {
      "register": "99",
      "variable": "LIGridV",
      "description": "Lockingirdvoltof CEI021PFline",
      "write_or_not": "W",
      "value": "nVn",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 14
    },
    {
      "register": "100",
      "variable": "LOGridV",
      "description": "Lockoutgirdvoltof CEI021PFline",
      "write_or_not": "W",
      "value": "nVn",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 14
    },
    {
      "register": "101",
      "variable": "PFAdj1",
      "description": "PFadjustvalue1",
      "write_or_not": "",
      "value": "4096is1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 15
    },
    {
      "register": "102",
      "variable": "PFAdj2",
      "description": "PFadjustvalue2",
      "write_or_not": "",
      "value": "4096is1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 15
    },
    {
      "register": "103",
      "variable": "PFAdj3",
      "description": "PFadjustvalue3",
      "write_or_not": "",
      "value": "4096is1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 15
    },
    {
      "register": "104",
      "variable": "PFAdj4",
      "description": "PFadjustvalue4",
      "write_or_not": "",
      "value": "4096is1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 15
    },
    {
      "register": "105",
      "variable": "PFAdj5",
      "description": "PFadjustvalue5",
      "write_or_not": "",
      "value": "4096is1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 15
    },
    {
      "register": "106",
      "variable": "PFAdj6",
      "description": "PFadjustvalue6",
      "write_or_not": "",
      "value": "4096is1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 15
    },
    {
      "register": "107",
      "variable": "QVRPDelayTi meEE",
      "description": "QV Reactive Power delaytime",
      "write_or_not": "W",
      "value": "0-30",
      "unit": "1S",
      "initial": "3S",
      "note": "",
      "page": 15
    },
    {
      "register": "108",
      "variable": "OverFDeratD elayTimeEE",
      "description": "Overfrequency derati ngdelaytime",
      "write_or_not": "W",
      "value": "0-20",
      "unit": "50ms",
      "initial": "0",
      "note": "",
      "page": 15
    },
    {
      "register": "109",
      "variable": "QpercentMa x",
      "description": "QmaxforQ(V)curve",
      "write_or_not": "W",
      "value": "0-1000",
      "unit": "0.1%",
      "initial": "",
      "note": "",
      "page": 15
    },
    {
      "register": "110",
      "variable": "PFLineP1_LP",
      "description": "PFlimitlinepoint1 loadpercent",
      "write_or_not": "W",
      "value": "0-255",
      "unit": "percen t",
      "initial": "",
      "note": "255meansnothispoint",
      "page": 15
    },
    {
      "register": "111",
      "variable": "PFLineP1_PF",
      "description": "PFlimitlinepoint1 powerfactor",
      "write_or_not": "W",
      "value": "0-20000",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 15
    },
    {
      "register": "112",
      "variable": "PFLineP2_LP",
      "description": "PFlimitlinepoint2 loadpercent",
      "write_or_not": "W",
      "value": "0-255",
      "unit": "percen t",
      "initial": "",
      "note": "255meansnothispoint",
      "page": 15
    },
    {
      "register": "113",
      "variable": "PFLineP2_PF",
      "description": "PFlimitlinepoint 2powerfactor",
      "write_or_not": "W",
      "value": "0-20000",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 15
    },
    {
      "register": "114",
      "variable": "PFLineP3_LP",
      "description": "PFlimitlinepoint3 loadpercent",
      "write_or_not": "W",
      "value": "0-255",
      "unit": "percen t",
      "initial": "",
      "note": "255meansnothispoint",
      "page": 15
    },
    {
      "register": "115",
      "variable": "PFLineP3_PF",
      "description": "PFlimitlinepoint3 powerfactor",
      "write_or_not": "W",
      "value": "0-20000",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 15
    },
    {
      "register": "116",
      "variable": "PFLineP4_LP",
      "description": "PFlimitlinepoint4 loadpercent",
      "write_or_not": "W",
      "value": "0-255",
      "unit": "percen t",
      "initial": "",
      "note": "255meansnothispoint",
      "page": 15
    },
    {
      "register": "117",
      "variable": "PFLineP4_PF",
      "description": "PFlimitlinepoint4 powerfactor",
      "write_or_not": "W",
      "value": "0-20000",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 15
    },
    {
      "register": "118",
      "variable": "Module4",
      "description": "InverterModule(4)",
      "write_or_not": "",
      "value": "&*11",
      "unit": "",
      "initial": "",
      "note": "SxxBxx",
      "page": 15
    },
    {
      "register": "119",
      "variable": "Module3",
      "description": "InverterModule(3)",
      "write_or_not": "",
      "value": "&*11",
      "unit": "",
      "initial": "",
      "note": "DxxTxx",
      "page": 15
    },
    {
      "register": "120",
      "variable": "Module2",
      "description": "InverterModule(2)",
      "write_or_not": "",
      "value": "&*11",
      "unit": "",
      "initial": "",
      "note": "PxxUxx",
      "page": 15
    },
    {
      "register": "121",
      "variable": "Module1",
      "description": "InverterModule(1)",
      "write_or_not": "",
      "value": "&*11",
      "unit": "",
      "initial": "",
      "note": "Mxxxx Power",
      "page": 15
    },
    {
      "register": "122",
      "variable": "ExportLimit_ En/dis",
      "description": "ExportLimit_En/dis",
      "write_or_not": "R/W",
      "value": "1/0",
      "unit": "",
      "initial": "",
      "note": "ExportLimitenable, 0:DisableexportLimit; 1:Enable485exportLimit; 2:Enable232exportLimit; 3:EnableCTexportLimit;",
      "page": 15
    },
    {
      "register": "123",
      "variable": "ExportLimitP owerRate",
      "description": "ExportLimitPowerRate",
      "write_or_not": "R/W",
      "value": "-1000~+1 000",
      "unit": "0.1%",
      "initial": "",
      "note": "ExportLimitPowerRate",
      "page": 15
    },
    {
      "register": "124",
      "variable": "TrakerModel",
      "description": "TrakerModel",
      "write_or_not": "W",
      "value": "0,1,2",
      "unit": "",
      "initial": "",
      "note": "0:Independent 1:DCSource 2:Parallel",
      "page": 15
    },
    {
      "register": "125",
      "variable": "INVType-1",
      "description": "Invertertype-1",
      "write_or_not": "R",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "Reserved",
      "page": 16
    },
    {
      "register": "126",
      "variable": "INVType-2",
      "description": "Invertertype-2",
      "write_or_not": "R",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 16
    },
    {
      "register": "127",
      "variable": "INVType-3",
      "description": "Invertertype-3",
      "write_or_not": "R",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 16
    },
    {
      "register": "128",
      "variable": "INVType-4",
      "description": "Invertertype-4",
      "write_or_not": "R",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 16
    },
    {
      "register": "129",
      "variable": "INVType-5",
      "description": "Invertertype-5",
      "write_or_not": "R",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 16
    },
    {
      "register": "130",
      "variable": "INVType-6",
      "description": "Invertertype-6",
      "write_or_not": "R",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 16
    },
    {
      "register": "131",
      "variable": "INVType-7",
      "description": "Invertertype-7",
      "write_or_not": "R",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 16
    },
    {
      "register": "132",
      "variable": "INVType-8",
      "description": "Invertertype-8",
      "write_or_not": "R",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 16
    },
    {
      "register": "133",
      "variable": "BLVersion1",
      "description": "Bootloaderversion1",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Reserved",
      "page": 16
    },
    {
      "register": "134",
      "variable": "BLVersion2",
      "description": "Bootloaderversion2",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Reserved",
      "page": 16
    },
    {
      "register": "135",
      "variable": "BLVersion3",
      "description": "Bootloaderversion3",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Reserved",
      "page": 16
    },
    {
      "register": "136",
      "variable": "BLVersion4",
      "description": "Bootloaderversion4",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Reserved",
      "page": 16
    },
    {
      "register": "137",
      "variable": "Reactive P ValueH",
      "description": "ReactivePowerH",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.1var",
      "initial": "",
      "note": "",
      "page": 16
    },
    {
      "register": "138",
      "variable": "Reactive P ValueL",
      "description": "ReactivePowerL",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.1var",
      "initial": "",
      "note": "",
      "page": 16
    },
    {
      "register": "139",
      "variable": "ReactiveOut putPriorityE nable",
      "description": "ReactiveOutput Priority Enable",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0/1",
      "initial": "",
      "note": "0\uff1adisable 1\uff1aenable",
      "page": 16
    },
    {
      "register": "140",
      "variable": "Reactive P Value(Ratio)",
      "description": "ReactivePowerRatio",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.1",
      "initial": "",
      "note": "",
      "page": 16
    },
    {
      "register": "141",
      "variable": "SvgFunction Enable",
      "description": "Svgenableonnight",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0/1",
      "initial": "",
      "note": "0\uff1adisable 1\uff1aenable",
      "page": 16
    },
    {
      "register": "142",
      "variable": "uwUnderFU ploadPoint",
      "description": "UnderFUploadPoint",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.01H Z",
      "initial": "",
      "note": "",
      "page": 16
    },
    {
      "register": "143",
      "variable": "uwOFDerate RecoverPoin t",
      "description": "OFDerateRecoverPoint",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.01H Z",
      "initial": "",
      "note": "",
      "page": 16
    },
    {
      "register": "144",
      "variable": "uwOFDerate RecoverDela yTime",
      "description": "OFDerate RecoverDelayTime",
      "write_or_not": "R/W",
      "value": "0-30000",
      "unit": "50ms",
      "initial": "",
      "note": "",
      "page": 16
    },
    {
      "register": "145",
      "variable": "ZeroCurrent Enable",
      "description": "ZeroCurrentEnable",
      "write_or_not": "R/W",
      "value": "0-1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 16
    },
    {
      "register": "146",
      "variable": "uwZeroCurre ntStaticlowV olt",
      "description": "ZeroCurrent StaticlowVolt",
      "write_or_not": "R/W",
      "value": "46-230V",
      "unit": "0.1V",
      "initial": "115V",
      "note": "",
      "page": 16
    },
    {
      "register": "147",
      "variable": "uwZeroCurre ntStaticHigh Volt",
      "description": "ZeroCurrent StaticHighVolt",
      "write_or_not": "R/W",
      "value": "230-276V",
      "unit": "0.1V",
      "initial": "276V",
      "note": "",
      "page": 16
    },
    {
      "register": "148",
      "variable": "uwHVoltDer",
      "description": "HVoltDerateHighPoint",
      "write_or_not": "R/W",
      "value": "0-1000V",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 16
    },
    {
      "register": "149",
      "variable": "uwHVoltDer ateLowPoint",
      "description": "HVoltDerateLowPoint",
      "write_or_not": "R/W",
      "value": "0-1000V",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 17
    },
    {
      "register": "150",
      "variable": "uwQVPower StableTime",
      "description": "QVPowerStableTime",
      "write_or_not": "R/W",
      "value": "0-60S",
      "unit": "0.1S",
      "initial": "",
      "note": "",
      "page": 17
    },
    {
      "register": "151",
      "variable": "uwUnderFU ploadStopPo int",
      "description": "UnderF Upload StopPoint",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.01H Z",
      "initial": "",
      "note": "",
      "page": 17
    },
    {
      "register": "152",
      "variable": "fUnderFreqP oint",
      "description": "Underfrequency load startpoint",
      "write_or_not": "R/W",
      "value": "46.00-50. 00",
      "unit": "0.01Hz",
      "initial": "49.80",
      "note": "CEI",
      "page": 17
    },
    {
      "register": "153",
      "variable": "fUnderFreqE ndPoint",
      "description": "Underfrequency down loadendpoint",
      "write_or_not": "R/W",
      "value": "46.00-50. 00",
      "unit": "0.01Hz",
      "initial": "49.10",
      "note": "CEI",
      "page": 17
    },
    {
      "register": "154",
      "variable": "fOverFreqPo int",
      "description": "Over frequency loading startpoint",
      "write_or_not": "R/W",
      "value": "50.00-52. 00",
      "unit": "0.01Hz",
      "initial": "50.20",
      "note": "CEI",
      "page": 17
    },
    {
      "register": "155",
      "variable": "fOverFreqEn dPoint",
      "description": "Over frequency loading endpoint",
      "write_or_not": "R/W",
      "value": "50.00-52. 00",
      "unit": "0.01Hz",
      "initial": "51.50",
      "note": "CEI",
      "page": 17
    },
    {
      "register": "156",
      "variable": "fUnderVoltP oint",
      "description": "Undervoltage load sheddingstartpoint",
      "write_or_not": "R/W",
      "value": "160-300",
      "unit": "0.1V",
      "initial": "220.0",
      "note": "CEI",
      "page": 17
    },
    {
      "register": "157",
      "variable": "fUnderVoltE ndPoint",
      "description": "Undervoltage derating endpoint",
      "write_or_not": "R/W",
      "value": "160-300",
      "unit": "0.1V",
      "initial": "207.0",
      "note": "CEI",
      "page": 17
    },
    {
      "register": "158",
      "variable": "fOverVoltPoi nt",
      "description": "Overvoltage loading startpoint",
      "write_or_not": "R/W",
      "value": "160-300",
      "unit": "0.1V",
      "initial": "230.0",
      "note": "CEI",
      "page": 17
    },
    {
      "register": "159",
      "variable": "fOverVoltEn dPoint",
      "description": "Overvoltage loading endpoint",
      "write_or_not": "R/W",
      "value": "160-300",
      "unit": "0.1V",
      "initial": "245.0",
      "note": "CEI",
      "page": 17
    },
    {
      "register": "160",
      "variable": "uwNominal GridVolt",
      "description": "NominalGridVoltSelect",
      "write_or_not": "R/W",
      "value": "0~3",
      "unit": "",
      "initial": "",
      "note": "UL",
      "page": 17
    },
    {
      "register": "161",
      "variable": "uwGridWatt Delay",
      "description": "GridWattDelayTime",
      "write_or_not": "R/W",
      "value": "0~3000",
      "unit": "20ms",
      "initial": "",
      "note": "UL",
      "page": 17
    },
    {
      "register": "162",
      "variable": "uwReconnec tStartSlope",
      "description": "ReconnectStartSlope",
      "write_or_not": "R/W",
      "value": "1~1000",
      "unit": "0.1",
      "initial": "",
      "note": "UL",
      "page": 17
    },
    {
      "register": "163",
      "variable": "uwLFRTEE",
      "description": "LFRT1Freq",
      "write_or_not": "R/W",
      "value": "5500~650 0",
      "unit": "0.01Hz",
      "initial": "",
      "note": "UL",
      "page": 17
    },
    {
      "register": "164",
      "variable": "uwLFRTTime EE",
      "description": "LFRT1Time",
      "write_or_not": "R/W",
      "value": "",
      "unit": "20ms",
      "initial": "",
      "note": "UL",
      "page": 17
    },
    {
      "register": "165",
      "variable": "uwLFRT2EE",
      "description": "LFRT2Freq",
      "write_or_not": "R/W",
      "value": "5500~650 0",
      "unit": "0.01Hz",
      "initial": "",
      "note": "UL",
      "page": 17
    },
    {
      "register": "166",
      "variable": "uwLFRTTime 2EE",
      "description": "LFRT2Time",
      "write_or_not": "R/W",
      "value": "",
      "unit": "20ms",
      "initial": "",
      "note": "UL",
      "page": 17
    },
    {
      "register": "167",
      "variable": "uwHFRTEE",
      "description": "HFRT1Freq",
      "write_or_not": "R/W",
      "value": "5500~650 0",
      "unit": "0.01Hz",
      "initial": "",
      "note": "UL",
      "page": 17
    },
    {
      "register": "168",
      "variable": "uwHFRTTim eEE",
      "description": "HFRT1Time",
      "write_or_not": "R/W",
      "value": "",
      "unit": "20ms",
      "initial": "",
      "note": "UL",
      "page": 17
    },
    {
      "register": "169",
      "variable": "uwHFRT2EE",
      "description": "HFRT2Freq",
      "write_or_not": "R/W",
      "value": "5500~650 0",
      "unit": "0.01Hz",
      "initial": "",
      "note": "UL",
      "page": 18
    },
    {
      "register": "170",
      "variable": "uwHFRTTim e2EE",
      "description": "HFRT2Time",
      "write_or_not": "R/W",
      "value": "",
      "unit": "20ms",
      "initial": "",
      "note": "UL",
      "page": 18
    },
    {
      "register": "171",
      "variable": "uwHVRTEE",
      "description": "HVRT1Volt",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.001 Un",
      "initial": "",
      "note": "UL",
      "page": 18
    },
    {
      "register": "172",
      "variable": "uwHVRTTim eEE",
      "description": "HVRT1Time",
      "write_or_not": "R/W",
      "value": "",
      "unit": "20ms",
      "initial": "",
      "note": "UL",
      "page": 18
    },
    {
      "register": "173",
      "variable": "uwHVRT2EE",
      "description": "HVRT2Volt",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.001 Un",
      "initial": "",
      "note": "UL",
      "page": 18
    },
    {
      "register": "174",
      "variable": "uwHVRTTim e2EE",
      "description": "HVRT2Time",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.001 Un",
      "initial": "",
      "note": "UL",
      "page": 18
    },
    {
      "register": "175",
      "variable": "uwUnderFU ploadDelayTi me",
      "description": "UnderF UploadDelayTime",
      "write_or_not": "R/W",
      "value": "0-2s",
      "unit": "50ms",
      "initial": "0s",
      "note": "50549",
      "page": 18
    },
    {
      "register": "176",
      "variable": "uwUnderFU ploadRateEE",
      "description": "UnderFUploadRate",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "50549",
      "page": 18
    },
    {
      "register": "177",
      "variable": "uwGridResta rt_H_Freq",
      "description": "GridRestartHighFreq",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.01Hz",
      "initial": "",
      "note": "50549",
      "page": 18
    },
    {
      "register": "178",
      "variable": "OverFDeratR esponseTim e",
      "description": "OverFDerat ResponseTime",
      "write_or_not": "W/R",
      "value": "0-500",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 18
    },
    {
      "register": "179",
      "variable": "UnderFUplo adResponse Time",
      "description": "UnderFUpload ResponseTime",
      "write_or_not": "W/R",
      "value": "0-500",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 18
    },
    {
      "register": "180",
      "variable": "MeterLink",
      "description": "Whether to elect the meter",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0:Missed,1:Received",
      "page": 18
    },
    {
      "register": "181",
      "variable": "OPTNumber",
      "description": "Number of connection optimizers",
      "write_or_not": "R/W",
      "value": "0-64",
      "unit": "",
      "initial": "",
      "note": "Thetotalnumberofoptimizers connectedtotheinverter",
      "page": 18
    },
    {
      "register": "182",
      "variable": "OPT ConfigOK Flag",
      "description": "Optimizer configuration completionflag",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0x00:Notconfiguredsuccess 0x01:Configurationiscomplete",
      "page": 18
    },
    {
      "register": "183",
      "variable": "PvStrScan",
      "description": "StringNum",
      "write_or_not": "R/W",
      "value": "0\u30018\u300116\u3001 32",
      "unit": "",
      "initial": "",
      "note": "0\uff1aNotsupport Other\uff1aPvStringNum",
      "page": 18
    },
    {
      "register": "184",
      "variable": "BDCLinkNum",
      "description": "BDCparallelNum",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "ThenumberofBDCs",
      "page": 18
    },
    {
      "register": "185",
      "variable": "PackNum",
      "description": "Numberofbattery",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Totalnumberofbattery",
      "page": 19
    },
    {
      "register": "186",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 19
    },
    {
      "register": "187",
      "variable": "VPP function enable status",
      "description": "VPPfunctionenable",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0\uff1aDisable",
      "page": 19
    },
    {
      "register": "188",
      "variable": "dataLog Connect Serverstatus",
      "description": "dataLogConnect",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0\uff1aconnectionsucceeded",
      "page": 19
    },
    {
      "register": "200",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Reserved",
      "page": 19
    },
    {
      "register": "201",
      "variable": "PID Working Model",
      "description": "PIDOperatingmode",
      "write_or_not": "W",
      "value": "0: automati c 1: continuo us 2:All night",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 19
    },
    {
      "register": "202",
      "variable": "PID On/Off Ctrl",
      "description": "PID Breakcontrol",
      "write_or_not": "W",
      "value": "0:On 1:Off",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 19
    },
    {
      "register": "203",
      "variable": "PID Volt Option",
      "description": "PID Output voltage option",
      "write_or_not": "W",
      "value": "300~1000",
      "unit": "V",
      "initial": "",
      "note": "",
      "page": 19
    },
    {
      "register": "209",
      "variable": "New Serial NO",
      "description": "Serialnumber1-2",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 19
    },
    {
      "register": "210",
      "variable": "New Serial NO",
      "description": "Serialnumber3-4",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 19
    },
    {
      "register": "211",
      "variable": "New Serial NO",
      "description": "Serialnumber5-6",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 19
    },
    {
      "register": "212",
      "variable": "New Serial NO",
      "description": "Serialnumber7-8",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 19
    },
    {
      "register": "213",
      "variable": "New Serial NO",
      "description": "Serialnumber9-10",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 19
    },
    {
      "register": "214",
      "variable": "New Serial NO",
      "description": "Serialnumber11-12",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 19
    },
    {
      "register": "215",
      "variable": "New Serial NO",
      "description": "Serialnumber13-14",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 19
    },
    {
      "register": "216",
      "variable": "New Serial NO",
      "description": "Serialnumber15-16",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 20
    },
    {
      "register": "217",
      "variable": "New Serial NO",
      "description": "Serialnumber17-18",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 20
    },
    {
      "register": "218",
      "variable": "New Serial NO",
      "description": "Serialnumber19-20",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 20
    },
    {
      "register": "219",
      "variable": "New Serial NO",
      "description": "Serialnumber21-22",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 20
    },
    {
      "register": "220",
      "variable": "New Serial NO",
      "description": "Serialnumber23-24",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 20
    },
    {
      "register": "221",
      "variable": "New Serial NO",
      "description": "Serialnumber25-26",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 20
    },
    {
      "register": "222",
      "variable": "New Serial NO",
      "description": "Serialnumber27-28",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 20
    },
    {
      "register": "223",
      "variable": "New Serial NO",
      "description": "Serialnumber29-30",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 20
    },
    {
      "register": "229",
      "variable": "EnergyAdjus t",
      "description": "Powergeneration incrementalcalibration coefficient",
      "write_or_not": "W/R",
      "value": "",
      "unit": "0.1%",
      "initial": "",
      "note": "1-1000,(Percentratio)",
      "page": 20
    },
    {
      "register": "230~249forgrowattdebugsetting",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 20
    },
    {
      "register": "230",
      "variable": "IslandDisabl e",
      "description": "IslandDisableornot. 1:disable 0:Enable",
      "write_or_not": "W",
      "value": "0,1",
      "unit": "",
      "initial": "0",
      "note": "",
      "page": 20
    },
    {
      "register": "231",
      "variable": "FanCheck",
      "description": "StartFanCheck",
      "write_or_not": "W",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 20
    },
    {
      "register": "232",
      "variable": "EnableNLine",
      "description": "EnableNLineofgrid",
      "write_or_not": "W",
      "value": "1",
      "unit": "",
      "initial": "0",
      "note": "",
      "page": 20
    },
    {
      "register": "233",
      "variable": "wCheckHard ware",
      "description": "wCheckHardware Bit0:GFCIBreak; Bit1:SPSDamage Bit8:EepromReadWarni ng Bit9:EEWriteWarning \u2026\u2026",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 20
    },
    {
      "register": "234",
      "variable": "wCheckHard ware2",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 20
    },
    {
      "register": "235",
      "variable": "ubNToGNDD etect",
      "description": "Dis/enable N to GND detectfunction",
      "write_or_not": "W",
      "value": "1:enable 0:disable",
      "unit": "",
      "initial": "1",
      "note": "",
      "page": 20
    },
    {
      "register": "236",
      "variable": "NonStdVacE nable",
      "description": "Enable/Disable Nonstandard Gridvoltagerange",
      "write_or_not": "W",
      "value": "0-2",
      "unit": "",
      "initial": "0",
      "note": "",
      "page": 20
    },
    {
      "register": "237",
      "variable": "uwEnableSp ecSet",
      "description": "Disablse/enable appointedspecsetting",
      "write_or_not": "W",
      "value": "1:enable 0:disable",
      "unit": "Binary",
      "initial": "0x000 0",
      "note": "",
      "page": 20
    },
    {
      "register": "238",
      "variable": "Fast MPPT enable",
      "description": "AboutFastmppt",
      "write_or_not": "",
      "value": "0,1,2",
      "unit": "",
      "initial": "0",
      "note": "Reserved",
      "page": 21
    },
    {
      "register": "239",
      "variable": "/",
      "description": "/",
      "write_or_not": "/",
      "value": "/",
      "unit": "",
      "initial": "/",
      "note": "Reserved",
      "page": 21
    },
    {
      "register": "240",
      "variable": "CheckStep",
      "description": "",
      "write_or_not": "W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 21
    },
    {
      "register": "241",
      "variable": "INV-Lng",
      "description": "InverterLongitude",
      "write_or_not": "W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Longitude",
      "page": 21
    },
    {
      "register": "242",
      "variable": "INV-Lat",
      "description": "InverterLatitude",
      "write_or_not": "W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Latitude",
      "page": 21
    },
    {
      "register": "303",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Reserved",
      "page": 21
    },
    {
      "register": "304",
      "variable": "uwAntiBackf lowFailPowe rLimitEE",
      "description": "Anti-backflowfailure",
      "write_or_not": "R/W",
      "value": "0-1000",
      "unit": "0.1%",
      "initial": "",
      "note": "Anti-backflowfailuredefault",
      "page": 21
    },
    {
      "register": "305",
      "variable": "Qloadspeed",
      "description": "Reactiveloadingspeed",
      "write_or_not": "R/W",
      "value": "0-100",
      "unit": "1%",
      "initial": "",
      "note": "Reactivepoweradjustment",
      "page": 21
    },
    {
      "register": "306",
      "variable": "bParallelAnti BackflowEna ble",
      "description": "ParallelAnti-Backflow Enable",
      "write_or_not": "R/W",
      "value": "0-1",
      "unit": "",
      "initial": "",
      "note": "Parallel anti-Backflow open enablebit 1:enable 0:disable",
      "page": 21
    },
    {
      "register": "307",
      "variable": "uwAntiBackf lowFailureRe sponseTime",
      "description": "AntiBackflowFailure ResponseTime",
      "write_or_not": "R/W",
      "value": "1-5000",
      "unit": "1s",
      "initial": "",
      "note": "AntiBackflow Failure ResponseTime",
      "page": 21
    },
    {
      "register": "308",
      "variable": "uwParallelAn tiBackflowPo werLimitEE",
      "description": "ParallelAntiBackflowPo wer",
      "write_or_not": "R/W",
      "value": "0-1000",
      "unit": "0.1%",
      "initial": "",
      "note": "ParallelAntiBackflowPower",
      "page": 21
    },
    {
      "register": "309",
      "variable": "bISOCheckC md",
      "description": "ISO detection command",
      "write_or_not": "R/W",
      "value": "0-1",
      "unit": "1",
      "initial": "",
      "note": "ISOdetectioncommand",
      "page": 21
    },
    {
      "register": "310",
      "variable": "bGPRSStatus",
      "description": "GPRSStatus 1:modulenotworking 2:nosimcard 3:Nointernet 4. TCP not connecting toserver 5. TCP connection succeeded",
      "write_or_not": "R/W",
      "value": "0-255",
      "unit": "1",
      "initial": "",
      "note": "",
      "page": 21
    },
    {
      "register": "311",
      "variable": "uwQmax_In ductive",
      "description": "The inductive Qmax of theQ(V)curve",
      "write_or_not": "R/W",
      "value": "0-1000",
      "unit": "0.1%",
      "initial": "",
      "note": "",
      "page": 21
    },
    {
      "register": "312",
      "variable": "uwQmax_Ca",
      "description": "The Capactive Qmax of",
      "write_or_not": "R/W",
      "value": "0-1000",
      "unit": "0.1%",
      "initial": "",
      "note": "",
      "page": 21
    },
    {
      "register": "313",
      "variable": "uwReactiveP owerAdjustF ailureRespon seTime",
      "description": "ReactivePowerAdjust FailurResponseTime",
      "write_or_not": "R/W",
      "value": "0-5000",
      "unit": "S",
      "initial": "",
      "note": "",
      "page": 22
    },
    {
      "register": "314",
      "variable": "bSuperAntiB ackflowEnab le",
      "description": "SuperAntiBackflow Enable",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0\uff1adisable\uff0c1\uff1aenable",
      "page": 22
    },
    {
      "register": "315",
      "variable": "uwReactiveP owerStableT ime",
      "description": "ReactivePowerStableTi me",
      "write_or_not": "R/W",
      "value": "0-200",
      "unit": "S",
      "initial": "",
      "note": "",
      "page": 22
    },
    {
      "register": "316",
      "variable": "uwQpStable Time",
      "description": "QpStableTime",
      "write_or_not": "R/W",
      "value": "0-200",
      "unit": "S",
      "initial": "",
      "note": "",
      "page": 22
    },
    {
      "register": "317",
      "variable": "uwPuDerate Time",
      "description": "PuDerateTime",
      "write_or_not": "R/W",
      "value": "0-200",
      "unit": "S",
      "initial": "",
      "note": "",
      "page": 22
    },
    {
      "register": "318",
      "variable": "uwQVModel Q2Point",
      "description": "QV mode Q2 set point reactive power percentage",
      "write_or_not": "R/W",
      "value": "0-2000",
      "unit": "0.1%",
      "initial": "",
      "note": "Capacitive30% \uff08The corresponding setting is700)\uff1b Inductive30% (The corresponding setting is 1300)\uff1b usedforIEE1547",
      "page": 22
    },
    {
      "register": "319",
      "variable": "uwQVModel Q3Point",
      "description": "QV mode Q3 set point reactive power percentage",
      "write_or_not": "R/W",
      "value": "0-2000",
      "unit": "0.1%",
      "initial": "",
      "note": "",
      "page": 22
    },
    {
      "register": "320",
      "variable": "bVrefModel Enable",
      "description": "VrefModelEnable",
      "write_or_not": "R/W",
      "value": "0 \uff1a Vref mode for QV curve is not active 1 \uff1a Vref mode for QV curve isactive",
      "unit": "",
      "initial": "",
      "note": "When the Vref mode is not activated, the V1~V4 and Q1~Q4uppercomputerofthe QVcurvecanbeadjusted; When Vref mode is activated, V1~V4 of the QV curve are determined with Vref and cannot be changed, and Q1~Q4 can be modified by thehostcomputer .usedforIEE1547",
      "page": 22
    },
    {
      "register": "321",
      "variable": "uwVrefMod elFilterTime",
      "description": "VrefModelFilterTime",
      "write_or_not": "R/W",
      "value": "0-5000",
      "unit": "S",
      "initial": "",
      "note": "Activate Vref mode, the output filter value is equal to Vrefwithinthesettime .usedforIEE1547",
      "page": 22
    },
    {
      "register": "322",
      "variable": "uwUserQPM odeP1Krate",
      "description": "Active power P1 set point percentage for QPmode",
      "write_or_not": "R/W",
      "value": "0-1000",
      "unit": "0.1%",
      "initial": "",
      "note": "usedforIEE1547",
      "page": 22
    },
    {
      "register": "323",
      "variable": "uwUserQPM odeP2Krate",
      "description": "Active power P2 set point percentage for QPmode",
      "write_or_not": "R/W",
      "value": "0-1000",
      "unit": "0.1%",
      "initial": "",
      "note": "usedforIEE1547",
      "page": 23
    },
    {
      "register": "324",
      "variable": "uwUserQPM odeP3Krate",
      "description": "Active power P3 set point percentage for QPmode",
      "write_or_not": "R/W",
      "value": "0-1000",
      "unit": "0.1%",
      "initial": "",
      "note": "usedforIEE1547",
      "page": 23
    },
    {
      "register": "325",
      "variable": "uwUserQPM odeQ1Krate",
      "description": "Reactive power Q1 set point percentage for QPmode",
      "write_or_not": "R/W",
      "value": "-1000-10 00",
      "unit": "0.1%",
      "initial": "",
      "note": "-1000~1000\uff1aInductive\uff08100%\uff09 ~Capacitive\uff08100%\uff09",
      "page": 23
    },
    {
      "register": "326",
      "variable": "uwUserQPM odeQ2Krate",
      "description": "Reactive power Q2 set point percentage for QPmode",
      "write_or_not": "R/W",
      "value": "-1000-10 00",
      "unit": "0.1%",
      "initial": "",
      "note": "-1000~1000\uff1aInductive\uff08100%\uff09 ~Capacitive\uff08100%\uff09",
      "page": 23
    },
    {
      "register": "327",
      "variable": "uwUserQPM odeQ3Krate",
      "description": "Reactive power Q3 set point percentage for QPmode",
      "write_or_not": "R/W",
      "value": "-1000-10 00",
      "unit": "0.1%",
      "initial": "",
      "note": "-1000~1000\uff1aInductive\uff08100%\uff09 ~Capacitive\uff08100%\uff09",
      "page": 23
    },
    {
      "register": "328",
      "variable": "uwAcVoltHig hDeratPowe rLimit",
      "description": "AcVoltHighDeratPower Limit",
      "write_or_not": "R/W",
      "value": "0-1000",
      "unit": "0.1%",
      "initial": "",
      "note": "",
      "page": 23
    },
    {
      "register": "329",
      "variable": "BackflowSin gleCtrl",
      "description": "BackflowSingleCtrl",
      "write_or_not": "R/W",
      "value": "0:disable 1:enable",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 23
    },
    {
      "register": "330",
      "variable": "bAntiBackflo wProtectMo de",
      "description": "AntiBackflowProtectM ode",
      "write_or_not": "R/W",
      "value": "0-3",
      "unit": "",
      "initial": "",
      "note": "UsedforAustralian",
      "page": 23
    },
    {
      "register": "331",
      "variable": "uwUnderFU ploadZeroPo werPoint",
      "description": "UnderfreqUploadZeroP owerPoint",
      "write_or_not": "W",
      "value": "",
      "unit": "0.01H Z",
      "initial": "",
      "note": "",
      "page": 23
    },
    {
      "register": "332",
      "variable": "FreqDerateZ eroPowerPoi nt",
      "description": "FreqDerateZeroPowerP oint",
      "write_or_not": "W",
      "value": "",
      "unit": "0.01H Z",
      "initial": "",
      "note": "",
      "page": 23
    },
    {
      "register": "333",
      "variable": "bFreqDerati ngStopMode Enable",
      "description": "FreqDeratingStopMode Enable",
      "write_or_not": "R/W",
      "value": "0-1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 23
    },
    {
      "register": "334",
      "variable": "bFreqIncreas ingEnable",
      "description": "FreqIncreasingEnable",
      "write_or_not": "R/W",
      "value": "0-1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 23
    },
    {
      "register": "335",
      "variable": "uwFreqIncre asingRecove rTime",
      "description": "FreqIncreasingRecover Time",
      "write_or_not": "R/W",
      "value": "",
      "unit": "50ms",
      "initial": "",
      "note": "",
      "page": 23
    },
    {
      "register": "336",
      "variable": "uwFreqIncre asingEndLow",
      "description": "FreqIncreasingEndLow Point",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.01H Z",
      "initial": "",
      "note": "",
      "page": 23
    },
    {
      "register": "337",
      "variable": "bFreqIncreas ingStopMod eEnable",
      "description": "FreqIncreasingStopMo deEnable",
      "write_or_not": "R/W",
      "value": "0-1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 24
    },
    {
      "register": "338",
      "variable": "uwUserQpC hrP1Krate",
      "description": "User QP function, charge P1 set point percentage",
      "write_or_not": "R/W",
      "value": "0-1000",
      "unit": "0.1%",
      "initial": "",
      "note": "",
      "page": 24
    },
    {
      "register": "339",
      "variable": "uwUserQpC hrP2Krate",
      "description": "User QP function, charge P2 set point percentage",
      "write_or_not": "R/W",
      "value": "0-1000",
      "unit": "0.1%",
      "initial": "",
      "note": "",
      "page": 24
    },
    {
      "register": "340",
      "variable": "uwUserQpC hrP3Krate",
      "description": "User QP function, charge P3 set point percentage",
      "write_or_not": "R/W",
      "value": "0-1000",
      "unit": "0.1%",
      "initial": "",
      "note": "",
      "page": 24
    },
    {
      "register": "341",
      "variable": "wUserQpChr Q1Krate",
      "description": "User QP function, charge Q1 set point percentage",
      "write_or_not": "R/W",
      "value": "-1000-10 00",
      "unit": "0.1%",
      "initial": "",
      "note": "-1000~1000\uff1aInductive\uff08100% ~Capacitive\uff08100%\uff09",
      "page": 24
    },
    {
      "register": "342",
      "variable": "wUserQpChr Q2Krate",
      "description": "User QP function, charge Q2 set point percentage",
      "write_or_not": "R/W",
      "value": "-1000-10 00",
      "unit": "0.1%",
      "initial": "",
      "note": "-1000~1000\uff1aInductive\uff08100% ~Capacitive\uff08100%\uff09",
      "page": 24
    },
    {
      "register": "343",
      "variable": "wUserQpChr Q3Krate",
      "description": "User QP function, charge Q3 set point percentage",
      "write_or_not": "R/W",
      "value": "-1000-10 00",
      "unit": "0.1%",
      "initial": "",
      "note": "-1000~1000\uff1aInductive\uff08100% ~Capacitive\uff08100%\uff09",
      "page": 24
    },
    {
      "register": "344",
      "variable": "uwFreqDerat ingRecoverL owPoint",
      "description": "FreqDeratingRecoverLo wPoint",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.01H Z",
      "initial": "",
      "note": "",
      "page": 24
    },
    {
      "register": "345",
      "variable": "uwFreqIncre asingRecove rHighPoint",
      "description": "FreqIncreasingRecover HighPoint",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.01H Z",
      "initial": "",
      "note": "",
      "page": 24
    },
    {
      "register": "532",
      "variable": "TurnOffUnlo adSpeed",
      "description": "TurnOffUnloadSpeed",
      "write_or_not": "W/R",
      "value": "0-1000",
      "unit": "",
      "initial": "0.1%",
      "note": "0meansnotenabled,thatis,",
      "page": 24
    },
    {
      "register": "533",
      "variable": "LimitDevice",
      "description": "Anti-backflow",
      "write_or_not": "W/R",
      "value": "0-3",
      "unit": "",
      "initial": "",
      "note": "1\uff1aMeter 3:CT",
      "page": 24
    },
    {
      "register": "534",
      "variable": "PowerSetOn DCSourceMo de",
      "description": "Powersettingsindc",
      "write_or_not": "W/R",
      "value": "0-90000",
      "unit": "",
      "initial": "",
      "note": "TheunitisW",
      "page": 24
    },
    {
      "register": "535",
      "variable": "OUFreqGrad e1En",
      "description": "Over-under-frequency",
      "write_or_not": "W/R",
      "value": "0-1",
      "unit": "",
      "initial": "",
      "note": "0:disable 1:enable",
      "page": 24
    },
    {
      "register": "536",
      "variable": "CountrySet",
      "description": "Countrysettingsunder",
      "write_or_not": "W/R",
      "value": "0-200",
      "unit": "",
      "initial": "",
      "note": "FormobileAPPuseonly",
      "page": 25
    },
    {
      "register": "538",
      "variable": "InterlockEna ble",
      "description": "Three-machine",
      "write_or_not": "W/R",
      "value": "0-2",
      "unit": "",
      "initial": "",
      "note": "0\uff1adisable",
      "page": 25
    },
    {
      "register": "539",
      "variable": "OvTemperDe ratePoint",
      "description": "Overtemperature",
      "write_or_not": "W/R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 25
    },
    {
      "register": "540",
      "variable": "SafetySetPas sword",
      "description": "Switchbetween",
      "write_or_not": "W/R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 25
    },
    {
      "register": "541",
      "variable": "AFCIOnoff",
      "description": "AFCIOnoff",
      "write_or_not": "W/R",
      "value": "0xA0/0xA 5",
      "unit": "",
      "initial": "",
      "note": "0xA0\uff1aAFCIoff 0xA5\uff1aAFCIon",
      "page": 25
    },
    {
      "register": "542",
      "variable": "AfciSelfChec k",
      "description": "AfciSelfCheck",
      "write_or_not": "W/R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0\uff1aNoselfcheck 1:selfcheck",
      "page": 25
    },
    {
      "register": "543",
      "variable": "AfciReset",
      "description": "AfciReset",
      "write_or_not": "W/R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0\uff1aNotReset 1:Reset",
      "page": 25
    },
    {
      "register": "544",
      "variable": "AFCIValue1",
      "description": "AFCIThresholdValue \uff08low\uff09",
      "write_or_not": "W/R",
      "value": "0-65000",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 25
    },
    {
      "register": "545",
      "variable": "AFCIValue2",
      "description": "AFCIThresholdValue \uff08middle\uff09",
      "write_or_not": "W/R",
      "value": "0-65000",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 25
    },
    {
      "register": "546",
      "variable": "AFCIValue3",
      "description": "AFCIThresholdValue \uff08High\uff09",
      "write_or_not": "W/R",
      "value": "0-65000",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 25
    },
    {
      "register": "547",
      "variable": "OverThresho ldValueMaxC nt",
      "description": "OverThresholdValueMa xCnt",
      "write_or_not": "W/R",
      "value": "0-255",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 25
    },
    {
      "register": "548",
      "variable": "AFCIScanTyp eEnable",
      "description": "AFCIcurvescantype",
      "write_or_not": "W/R",
      "value": "1~4",
      "unit": "",
      "initial": "",
      "note": "1\uff1aAroadstrength",
      "page": 25
    },
    {
      "register": "549",
      "variable": "PowerVoltSt opModeEn",
      "description": "PowerVoltStopModeEn",
      "write_or_not": "W/R",
      "value": "0\u30011",
      "unit": "",
      "initial": "",
      "note": "0\uff1adisable 1:enable",
      "page": 25
    },
    {
      "register": "550",
      "variable": "VoltWattRec overTime",
      "description": "Voltageactivepower",
      "write_or_not": "W/R",
      "value": "0-15000",
      "unit": "20ms",
      "initial": "",
      "note": "",
      "page": 25
    },
    {
      "register": "551",
      "variable": "HVoltDerate",
      "description": "Voltageactivecut-off",
      "write_or_not": "W/R",
      "value": "-5000-11",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 25
    },
    {
      "register": "552",
      "variable": "QVTimeExpo nent",
      "description": "QVTimeExponent",
      "write_or_not": "WR",
      "value": "1-255",
      "unit": "",
      "initial": "",
      "note": "Qvariesexponentiallywith",
      "page": 26
    },
    {
      "register": "553",
      "variable": "Volt-Watt Watt1",
      "description": "VoltageactiveV1point,",
      "write_or_not": "WR",
      "value": "0-11400",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 26
    },
    {
      "register": "554",
      "variable": "Volt-Watt Watt2",
      "description": "VoltageactiveV2point,",
      "write_or_not": "WR",
      "value": "0-11400",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 26
    },
    {
      "register": "600",
      "variable": "Volt-Var Var1",
      "description": "Voltage reactive V1 point, Corresponding reactive power percentage(Capacitive",
      "write_or_not": "WR",
      "value": "0-1000",
      "unit": "",
      "initial": "",
      "note": "0%~100.0%,US latest safety regulations",
      "page": 26
    },
    {
      "register": "601",
      "variable": "Volt-Var Var2",
      "description": "Voltage reactive V2 point, Corresponding reactive powerpercentage",
      "write_or_not": "WR",
      "value": "0-1000",
      "unit": "",
      "initial": "",
      "note": "0%~100.0%,US latest safety regulations",
      "page": 26
    },
    {
      "register": "602",
      "variable": "Volt-Var Var3",
      "description": "Voltage reactive V3 point, Corresponding reactive powerpercentage",
      "write_or_not": "WR",
      "value": "0-1000",
      "unit": "",
      "initial": "",
      "note": "0%~100.0%,US latest safety regulations",
      "page": 26
    },
    {
      "register": "603",
      "variable": "Volt-Var Var4",
      "description": "Voltage reactive V4 point, Corresponding reactive power percentage(Inductive Qmax)",
      "write_or_not": "WR",
      "value": "0-1000",
      "unit": "",
      "initial": "",
      "note": "0%~100.0%,US latest safety regulations",
      "page": 26
    },
    {
      "register": "604",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 26
    },
    {
      "register": "605",
      "variable": "OPModEner gize",
      "description": "Allowed inverter outputpower",
      "write_or_not": "R/W",
      "value": "0/1",
      "unit": "",
      "initial": "",
      "note": "0: outputpowernotallowed",
      "page": 26
    },
    {
      "register": "608",
      "variable": "OneKeySetB DCMode",
      "description": "Onekeytosetbattery",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0: self-use",
      "page": 26
    },
    {
      "register": "609",
      "variable": "PowerOutpu tEnable",
      "description": "ZeroPowerOutput",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0\uff1aZeroPowerOutput",
      "page": 26
    },
    {
      "register": "610",
      "variable": "DealDebugP araFlag",
      "description": "",
      "write_or_not": "Flagbitforclearing",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 27
    },
    {
      "register": "612",
      "variable": "bAcCoupleE n",
      "description": "",
      "write_or_not": "AcCoupleEn",
      "value": "R/W",
      "unit": "0-1",
      "initial": "",
      "note": "",
      "page": 27
    },
    {
      "register": "660",
      "variable": "ReloadCmd",
      "description": "",
      "write_or_not": "M3remotecommand",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 27
    },
    {
      "register": "1000.",
      "variable": "",
      "description": "Float charge current limit i",
      "write_or_not": "Whenchargecurrent batteryneedislower thanthisvalue,enter ntofloatcharge",
      "value": "W",
      "unit": "",
      "initial": "0.1A",
      "note": "",
      "page": 27
    },
    {
      "register": "1001.",
      "variable": "",
      "description": "PF CMD memory state",
      "write_or_not": "Set the following 19-22 CMD will be memory ornot(1/0), if not, these settings aretheinitia value.",
      "value": "W l",
      "unit": "0or1,",
      "initial": "",
      "note": "",
      "page": 27
    },
    {
      "register": "1002.",
      "variable": "",
      "description": "VbatStartF orDischarg e",
      "write_or_not": "LVVbat",
      "value": "R/W",
      "unit": "",
      "initial": "0.1V",
      "note": "",
      "page": 27
    },
    {
      "register": "1003.",
      "variable": "",
      "description": "VbatlowWa rnClr l",
      "write_or_not": "LoadPercent(only ead-Acid): 45.5V <20% 48.0V 20%~50% 49.0V >50",
      "value": "W",
      "unit": "",
      "initial": "0.1V",
      "note": "",
      "page": 27
    },
    {
      "register": "1004.",
      "variable": "",
      "description": "Vbatstopfo rdischarge",
      "write_or_not": "Should stop discharge when lower than this",
      "value": "W",
      "unit": "",
      "initial": "0.01V",
      "note": "",
      "page": 27
    },
    {
      "register": "1005.",
      "variable": "Vbat stop forcharge",
      "description": "Shouldstopcharge whenhigherthanthis voltage",
      "write_or_not": "W",
      "value": "",
      "unit": "0.01V",
      "initial": "5800",
      "note": "",
      "page": 28
    },
    {
      "register": "1006.",
      "variable": "Vbat start for discharge",
      "description": "Should not discharge when lower than this voltage",
      "write_or_not": "W",
      "value": "",
      "unit": "0.01V",
      "initial": "4800",
      "note": "",
      "page": 28
    },
    {
      "register": "1007.",
      "variable": "Vbat constant charge",
      "description": "canchargewhenlower thanthisvoltage",
      "write_or_not": "W",
      "value": "",
      "unit": "0.01V",
      "initial": "5800",
      "note": "CVvoltage\uff08acid\uff09",
      "page": 28
    },
    {
      "register": "1008.",
      "variable": "EESysInfo.S ysSetEn",
      "description": "Bit0\uff1aResved; Bit1\uff1aResved; Bit2\uff1aResved; Bit3\uff1aResved; Bit4\uff1aResved; Bit5\uff1abDischargeEn\uff1b Bit6\uff1aForceDischrEn\uff1b Bit7\uff1aChargeEn\uff1b Bit8\uff1abForceChrEn\uff1b Bit9\uff1abBackUpEn\uff1b Bit10\uff1abInvLimitLoadE\uff1b Bit11\uff1abSpLimitLoadEn\uff1b Bit12\uff1abACChargeEn\uff1b Bit13\uff1abPVLoadLimitEn; Bit14,15:UnUsed;",
      "write_or_not": "W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SystemEnable",
      "page": 28
    },
    {
      "register": "1009.",
      "variable": "Battemp lower limit d",
      "description": "Batterytemperature lowerlimitfordischarge",
      "write_or_not": "W",
      "value": "0-200:0-2 0\u2103 1000-140 0\uff1a-40-0\u2103",
      "unit": "0.1\u2103",
      "initial": "1170",
      "note": "",
      "page": 28
    },
    {
      "register": "1010.",
      "variable": "Bat temp upper limit d",
      "description": "Batterytemperature upperlimitfordischarge",
      "write_or_not": "W",
      "value": "200-1000",
      "unit": "0.1\u2103",
      "initial": "420",
      "note": "",
      "page": 28
    },
    {
      "register": "1011.",
      "variable": "Bat temp lower limit c",
      "description": "Batterytemperature lowerlimitforcharge",
      "write_or_not": "W",
      "value": "0-200:0-2 0\u2103 1000-140 0\uff1a-40-0\u2103",
      "unit": "0.1\u2103",
      "initial": "30",
      "note": "Lowertemperaturelimit",
      "page": 28
    },
    {
      "register": "1012.",
      "variable": "Bat temp upper limit c",
      "description": "Batterytemperature upperlimitforcharge",
      "write_or_not": "W",
      "value": "200-1000",
      "unit": "0.1\u2103",
      "initial": "370",
      "note": "Uppertemperaturelimit",
      "page": 29
    },
    {
      "register": "1013.",
      "variable": "uwUnderFr eDischarge DelyTime",
      "description": "UnderFreDelayTime",
      "write_or_not": "s",
      "value": "0-20",
      "unit": "50ms",
      "initial": "",
      "note": "UnderFreDelayTime",
      "page": 29
    },
    {
      "register": "1014.",
      "variable": "BatMdlSeri alNum",
      "description": "Batteryserialnumber",
      "write_or_not": "W",
      "value": "00:00",
      "unit": "",
      "initial": "",
      "note": "SPH4-11Kused",
      "page": 29
    },
    {
      "register": "1015.",
      "variable": "BatMdlPara llNum",
      "description": "Batteryparallelsection",
      "write_or_not": "W",
      "value": "00:00",
      "unit": "",
      "initial": "",
      "note": "SPH4-11Kused",
      "page": 29
    },
    {
      "register": "1016.",
      "variable": "DRMS_EN",
      "description": "/",
      "write_or_not": "/",
      "value": "/",
      "unit": "/",
      "initial": "/",
      "note": "0\uff1adisable 1\uff1aenable",
      "page": 29
    },
    {
      "register": "1017.",
      "variable": "Bat First Start Time 4",
      "description": "Higheight:hours Loweight:minutes",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 29
    },
    {
      "register": "1018.",
      "variable": "Bat First Stop Time 4",
      "description": "Higheight:hours Loweight:minutes",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 29
    },
    {
      "register": "1019.",
      "variable": "BatFirst on/off Switch4",
      "description": "Enable:1 Disable:0",
      "write_or_not": "",
      "value": "0or1",
      "unit": "",
      "initial": "",
      "note": "Batterypriorityenable1",
      "page": 29
    },
    {
      "register": "1020.",
      "variable": "Bat First Start Time 5",
      "description": "Higheight:hours Loweight:minutes",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 29
    },
    {
      "register": "1021.",
      "variable": "BatFirst StopTime 5",
      "description": "Higheight:hours Loweight:minutes",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 29
    },
    {
      "register": "1022.",
      "variable": "BatFirst on/off Switch5",
      "description": "Enable:1 Disable:0",
      "write_or_not": "",
      "value": "0or1",
      "unit": "",
      "initial": "",
      "note": "Batterypriorityenable1",
      "page": 29
    },
    {
      "register": "1023.",
      "variable": "BatFirst StartTime 6",
      "description": "Higheight:hours Loweight:minutes",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 29
    },
    {
      "register": "1024.",
      "variable": "BatFirst StopTime 6",
      "description": "Higheight:hours Loweight:minutes",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 29
    },
    {
      "register": "1025.",
      "variable": "BatFirst on/off Switch6",
      "description": "Enable:1 Disable:0",
      "write_or_not": "",
      "value": "0or1",
      "unit": "",
      "initial": "",
      "note": "Batterypriorityenable1",
      "page": 29
    },
    {
      "register": "1026.",
      "variable": "GridFirst StartTime",
      "description": "Higheight:hours Loweight:minutes",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 29
    },
    {
      "register": "1027.",
      "variable": "GridFirst StopTime 4",
      "description": "Higheight:hours Loweight:minutes",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 30
    },
    {
      "register": "1028.",
      "variable": "Grid First Stop Switch4",
      "description": "Enable:1 Disable:0",
      "write_or_not": "",
      "value": "0or1",
      "unit": "",
      "initial": "",
      "note": "Gridpriorityenable",
      "page": 30
    },
    {
      "register": "1029.",
      "variable": "GridFirst StartTime 5",
      "description": "Higheight:hours Loweight:minutes",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 30
    },
    {
      "register": "1030.",
      "variable": "GridFirst StopTime 5",
      "description": "Higheight:hours Loweight:minutes",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 30
    },
    {
      "register": "1031.",
      "variable": "Grid First Stop Switch5",
      "description": "Enable:1 Disable:0",
      "write_or_not": "",
      "value": "0or1",
      "unit": "",
      "initial": "",
      "note": "Gridpriorityenable",
      "page": 30
    },
    {
      "register": "1032.",
      "variable": "GridFirst StartTime 6",
      "description": "Higheight:hours Loweight:minutes",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 30
    },
    {
      "register": "1033.",
      "variable": "GridFirst StopTime 6",
      "description": "Higheight:hours Loweight:minutes",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 30
    },
    {
      "register": "1034.",
      "variable": "Grid First Stop Switch6",
      "description": "Enable:1 Disable:0",
      "write_or_not": "",
      "value": "0or1",
      "unit": "",
      "initial": "",
      "note": "Gridpriorityenable",
      "page": 30
    },
    {
      "register": "1035.",
      "variable": "BatFirst StartTime 4",
      "description": "Higheight:hours Loweight:minutes",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 30
    },
    {
      "register": "1036.",
      "variable": "/",
      "description": "/",
      "write_or_not": "/",
      "value": "/",
      "unit": "/",
      "initial": "/",
      "note": "Reserve",
      "page": 30
    },
    {
      "register": "1037.",
      "variable": "bCTMode",
      "description": "UsetheCTModeto ChooseRFCT\\Cable CT\\METER",
      "write_or_not": "W",
      "value": "2:METER 1:cWirele ssCT 0:cWiredC T",
      "unit": "",
      "initial": "0",
      "note": "",
      "page": 30
    },
    {
      "register": "1038.",
      "variable": "CTAdjust",
      "description": "CTAdjustenable",
      "write_or_not": "W",
      "value": "0:disable 1:enable",
      "unit": "",
      "initial": "0",
      "note": "",
      "page": 30
    },
    {
      "register": "1039.",
      "variable": "/",
      "description": "/",
      "write_or_not": "/",
      "value": "/",
      "unit": "/",
      "initial": "/",
      "note": "Reserve",
      "page": 30
    },
    {
      "register": "1040.",
      "variable": "/",
      "description": "/",
      "write_or_not": "",
      "value": "/",
      "unit": "",
      "initial": "/",
      "note": "",
      "page": 31
    },
    {
      "register": "1041.",
      "variable": "/",
      "description": "/",
      "write_or_not": "",
      "value": "/",
      "unit": "",
      "initial": "/",
      "note": "",
      "page": 31
    },
    {
      "register": "1042.",
      "variable": "/",
      "description": "/",
      "write_or_not": "",
      "value": "/",
      "unit": "",
      "initial": "/",
      "note": "",
      "page": 31
    },
    {
      "register": "1043.",
      "variable": "/",
      "description": "/",
      "write_or_not": "",
      "value": "/",
      "unit": "",
      "initial": "/",
      "note": "",
      "page": 31
    },
    {
      "register": "1044.",
      "variable": "Priority",
      "description": "ForceChrEn/ForceDischr En Load first/bat first /grid first",
      "write_or_not": "",
      "value": "R",
      "unit": "",
      "initial": "0.Load(de fault)/1.B attery/2.G rid",
      "note": "",
      "page": 31
    },
    {
      "register": "1045.",
      "variable": "/",
      "description": "/",
      "write_or_not": "",
      "value": "/",
      "unit": "",
      "initial": "/",
      "note": "",
      "page": 31
    },
    {
      "register": "1046.",
      "variable": "/",
      "description": "/",
      "write_or_not": "",
      "value": "/",
      "unit": "",
      "initial": "/",
      "note": "",
      "page": 31
    },
    {
      "register": "1047.",
      "variable": "AgingTestSt ep Cmd",
      "description": "Commandforagingtest",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "0:default 1:charge 2: discharge",
      "note": "",
      "page": 31
    },
    {
      "register": "1048.",
      "variable": "BatteryTyp e",
      "description": "Batterytypechooseof buck-boostinput",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "0:Lithium 1:Lead-aci d 2:other",
      "note": "",
      "page": 31
    },
    {
      "register": "1049.",
      "variable": "/",
      "description": "/",
      "write_or_not": "",
      "value": "/",
      "unit": "",
      "initial": "/",
      "note": "",
      "page": 31
    },
    {
      "register": "1050.",
      "variable": "/",
      "description": "/",
      "write_or_not": "",
      "value": "/",
      "unit": "",
      "initial": "/",
      "note": "",
      "page": 31
    },
    {
      "register": "1051.",
      "variable": "/",
      "description": "/",
      "write_or_not": "",
      "value": "/",
      "unit": "",
      "initial": "/",
      "note": "",
      "page": 31
    },
    {
      "register": "1052.",
      "variable": "/",
      "description": "/",
      "write_or_not": "",
      "value": "/",
      "unit": "",
      "initial": "/",
      "note": "",
      "page": 31
    },
    {
      "register": "1053.",
      "variable": "/",
      "description": "/",
      "write_or_not": "",
      "value": "/",
      "unit": "",
      "initial": "/",
      "note": "",
      "page": 31
    },
    {
      "register": "1054.",
      "variable": "/",
      "description": "/",
      "write_or_not": "",
      "value": "/",
      "unit": "",
      "initial": "/",
      "note": "",
      "page": 31
    },
    {
      "register": "1060.",
      "variable": "BuckUpsFunE n",
      "description": "",
      "write_or_not": "Ups function enable or disable",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0:disable 1:enable",
      "page": 31
    },
    {
      "register": "1061.",
      "variable": "BuckUPSVoltS et",
      "description": "UPSoutputvoltage",
      "write_or_not": "",
      "value": "0:230 1:208 2:240",
      "unit": "",
      "initial": "230V",
      "note": "",
      "page": 32
    },
    {
      "register": "1062.",
      "variable": "UPSFreqSet",
      "description": "UPSoutputfrequency",
      "write_or_not": "",
      "value": "0:50Hz 1:60Hz",
      "unit": "",
      "initial": "50Hz",
      "note": "",
      "page": 32
    },
    {
      "register": "1070.",
      "variable": "GridFirstDisch argePowerRat e",
      "description": "Discharge Power Rate whenGridFirst",
      "write_or_not": "W",
      "value": "0-100",
      "unit": "1%",
      "initial": "Discharge PowerRate whenGrid First",
      "note": "",
      "page": 32
    },
    {
      "register": "1071.",
      "variable": "GridFirstStopS OC",
      "description": "Stop Discharge soc when GridFirst",
      "write_or_not": "W",
      "value": "0-100",
      "unit": "1%",
      "initial": "Stop Discharge socwhen GridFirst",
      "note": "",
      "page": 32
    },
    {
      "register": "1072\u2026 1079",
      "variable": "/",
      "description": "/",
      "write_or_not": "/",
      "value": "/",
      "unit": "/",
      "initial": "/",
      "note": "",
      "page": 32
    },
    {
      "register": "1080.",
      "variable": "GridFirst StartTime1",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 32
    },
    {
      "register": "1081.",
      "variable": "GridFirstStop Time1",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 32
    },
    {
      "register": "1082.",
      "variable": "GridFirstStop Switch1",
      "description": "Enable:1 Disable:0",
      "write_or_not": "",
      "value": "0or1",
      "unit": "",
      "initial": "Grid First enable",
      "note": "",
      "page": 32
    },
    {
      "register": "1083.",
      "variable": "GridFirst StartTime2",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 32
    },
    {
      "register": "1084.",
      "variable": "GridFirstStop Time2",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 32
    },
    {
      "register": "1085.",
      "variable": "GridFirstStop Switch2",
      "description": "ForceDischarge.bSwitch&L CD_SET_FORCE_TRUE_2)= =LCD_SET_FORCE_TRUE_2",
      "write_or_not": "",
      "value": "0or1",
      "unit": "",
      "initial": "Grid First enable",
      "note": "",
      "page": 32
    },
    {
      "register": "1086.",
      "variable": "GridFirst StartTime3",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 32
    },
    {
      "register": "1087.",
      "variable": "GridFirstStop Time3",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 32
    },
    {
      "register": "1088.",
      "variable": "GridFirstStop Switch3",
      "description": "Enable:1 Disable:0",
      "write_or_not": "",
      "value": "0or1",
      "unit": "",
      "initial": "Grid First enable",
      "note": "",
      "page": 32
    },
    {
      "register": "1089.",
      "variable": "/",
      "description": "/",
      "write_or_not": "/",
      "value": "/",
      "unit": "/",
      "initial": "/",
      "note": "",
      "page": 32
    },
    {
      "register": "1090.",
      "variable": "BatFirstPower Rate",
      "description": "Charge Power Rate when BatFirst",
      "write_or_not": "W",
      "value": "0-100",
      "unit": "1%",
      "initial": "Charge PowerRate whenBat First",
      "note": "",
      "page": 33
    },
    {
      "register": "1091.",
      "variable": "wBatFirststop SOC",
      "description": "Stop Charge soc when Bat First",
      "write_or_not": "W",
      "value": "0-100",
      "unit": "1%",
      "initial": "Stop Chargesoc whenBat First",
      "note": "",
      "page": 33
    },
    {
      "register": "1092.",
      "variable": "AC charge Switch",
      "description": "WhenBatFirst Enable:1 Disable:0",
      "write_or_not": "",
      "value": "Enable:1 Disable:0",
      "unit": "",
      "initial": "ACCharge Enable",
      "note": "",
      "page": 33
    },
    {
      "register": "1093\u2026 1099",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 33
    },
    {
      "register": "1100.",
      "variable": "BatFirstStart Time1",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 33
    },
    {
      "register": "1101.",
      "variable": "BatFirstStop Time1",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 33
    },
    {
      "register": "1102.",
      "variable": "BatFirst on/off Switch1",
      "description": "Enable:1 Disable:0",
      "write_or_not": "",
      "value": "0or1",
      "unit": "",
      "initial": "Bat First Enable1",
      "note": "",
      "page": 33
    },
    {
      "register": "1103.",
      "variable": "BatFirstStart Time2",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 33
    },
    {
      "register": "1104.",
      "variable": "BatFirstStop Time2",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 33
    },
    {
      "register": "1105.",
      "variable": "BatFirston/off Switch2",
      "description": "Enable:1 Disable:0",
      "write_or_not": "",
      "value": "0or1",
      "unit": "",
      "initial": "Bat First Enable2",
      "note": "",
      "page": 33
    },
    {
      "register": "1106.",
      "variable": "BatFirstStart Time3",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 33
    },
    {
      "register": "1107.",
      "variable": "BatFirstStop Time3",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 33
    },
    {
      "register": "1108.",
      "variable": "BatFirston/off Switch3",
      "description": "Enable:1 Disable:0",
      "write_or_not": "",
      "value": "0or1",
      "unit": "",
      "initial": "Bat First Enable3",
      "note": "",
      "page": 33
    },
    {
      "register": "1109.",
      "variable": "/",
      "description": "/",
      "write_or_not": "/",
      "value": "/",
      "unit": "/",
      "initial": "/",
      "note": "reserve",
      "page": 33
    },
    {
      "register": "1110.",
      "variable": "LoadFirst StartTime1",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "SPA/reserve",
      "page": 33
    },
    {
      "register": "1111.",
      "variable": "LoadFirst StopTime1",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "SPA/reserve",
      "page": 33
    },
    {
      "register": "1112.",
      "variable": "LoadFirst Switch1",
      "description": "Enable:1 Disable:0",
      "write_or_not": "",
      "value": "0or1",
      "unit": "",
      "initial": "Load First Enable",
      "note": "SPA/reserve",
      "page": 33
    },
    {
      "register": "1113.",
      "variable": "LoadFirst StartTime2",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "SPA/reserve",
      "page": 34
    },
    {
      "register": "1114.",
      "variable": "LoadFirst StopTime2",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "SPA/reserve",
      "page": 34
    },
    {
      "register": "1115.",
      "variable": "LoadFirst Switch2",
      "description": "Enable:1 Disable:0",
      "write_or_not": "",
      "value": "0or1",
      "unit": "",
      "initial": "Load First Enable",
      "note": "SPA/reserve",
      "page": 34
    },
    {
      "register": "1116.",
      "variable": "LoadFirst StartTime3",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "SPA/reserve",
      "page": 34
    },
    {
      "register": "1117.",
      "variable": "LoadFirst StopTime3",
      "description": "Higheightbit\uff1ahour Loweightbit\uff1aminute",
      "write_or_not": "",
      "value": "0-23 0-59",
      "unit": "",
      "initial": "",
      "note": "SPA/reserve",
      "page": 34
    },
    {
      "register": "1118.",
      "variable": "LoadFirst Switch3",
      "description": "Enable:1 Disable:0",
      "write_or_not": "",
      "value": "0or1",
      "unit": "",
      "initial": "Load First Enable",
      "note": "SPA/reserve",
      "page": 34
    },
    {
      "register": "1119.",
      "variable": "NewEPowerC alcFlag",
      "description": "/",
      "write_or_not": "/",
      "value": "/",
      "unit": "/",
      "initial": "/",
      "note": "0\uff1aTheoldformula 1 \uff1a The new formula",
      "page": 34
    },
    {
      "register": "1120.",
      "variable": "BackUpEn",
      "description": "BackUpEnable",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "MIXUS",
      "page": 34
    },
    {
      "register": "1121.",
      "variable": "SGIPEn",
      "description": "SGIPEnable",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "MIXUS",
      "page": 34
    },
    {
      "register": "1125",
      "variable": "BatSerialNO. 8",
      "description": "Product serial number of the first PACK of energy storagebatteries",
      "write_or_not": "/",
      "value": "/",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 34
    },
    {
      "register": "1126",
      "variable": "BatSerialNO. 7",
      "description": "",
      "write_or_not": "/",
      "value": "/",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 34
    },
    {
      "register": "1127",
      "variable": "BatSerialNO. 6",
      "description": "",
      "write_or_not": "/",
      "value": "/",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 34
    },
    {
      "register": "1128",
      "variable": "BatSerialNO. 5",
      "description": "",
      "write_or_not": "/",
      "value": "/",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 34
    },
    {
      "register": "1129",
      "variable": "BatSerialNO. 4",
      "description": "",
      "write_or_not": "/",
      "value": "/",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 34
    },
    {
      "register": "1130",
      "variable": "BatSerialNO. 3",
      "description": "",
      "write_or_not": "/",
      "value": "/",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 34
    },
    {
      "register": "1131",
      "variable": "BatSerialNO. 2",
      "description": "",
      "write_or_not": "/",
      "value": "/",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 34
    },
    {
      "register": "1132",
      "variable": "BatSerialNO. 1",
      "description": "",
      "write_or_not": "/",
      "value": "/",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 34
    },
    {
      "register": "1132 ~1204",
      "variable": "BatSerialNO. 8~ BatSerialNO. 1",
      "description": "The serial number of the second to tenth packs of the energy storage battery consists of nine packs, and",
      "write_or_not": "/",
      "value": "/",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 34
    },
    {
      "register": "1244",
      "variable": "Com version NameH",
      "description": "Name of the battery main controlfirmwareversion",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 35
    },
    {
      "register": "1245",
      "variable": "Com version NameL",
      "description": "Name of the battery main controlfirmwareversion",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 35
    },
    {
      "register": "1246",
      "variable": "Com version No",
      "description": "Versionofthebatterymain controlfirmware",
      "write_or_not": "",
      "value": "",
      "unit": "digital",
      "initial": "",
      "note": "",
      "page": 35
    },
    {
      "register": "1247",
      "variable": "Com version NameH",
      "description": "Name of battery monitoring firmware version",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 35
    },
    {
      "register": "1248",
      "variable": "Com version NameL",
      "description": "Name of battery monitoring firmware version",
      "write_or_not": "",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 35
    },
    {
      "register": "1249",
      "variable": "Com version No",
      "description": "Battery monitoring firmwareversion",
      "write_or_not": "",
      "value": "",
      "unit": "digital",
      "initial": "",
      "note": "",
      "page": 35
    },
    {
      "register": "3000",
      "variable": "ExportLimitFa iledPowerRat e",
      "description": "Thepowerratewhen exportLimitfailed",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.1%",
      "initial": "",
      "note": "Thepowerrate whenexportLimit failed",
      "page": 35
    },
    {
      "register": "3001",
      "variable": "New Serial NO",
      "description": "Serialnumber1-2",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "Thenewmodel usesthefollowing registerstorecord theserialnumber; The representationis thesameasthe original:one registerholdstwo charactersandthe newserialnumber is30characters.",
      "page": 35
    },
    {
      "register": "3002",
      "variable": "New Serial NO",
      "description": "Serialnumber3-4",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 35
    },
    {
      "register": "3003",
      "variable": "New Serial NO",
      "description": "Serialnumber5-6",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 35
    },
    {
      "register": "3004",
      "variable": "New Serial NO",
      "description": "Serialnumber7-8",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 35
    },
    {
      "register": "3005",
      "variable": "New Serial NO",
      "description": "Serialnumber9-10",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 35
    },
    {
      "register": "3006",
      "variable": "New Serial NO",
      "description": "Serialnumber11-12",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 35
    },
    {
      "register": "3007",
      "variable": "New Serial NO",
      "description": "Serialnumber13-14",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 35
    },
    {
      "register": "3008",
      "variable": "New Serial NO",
      "description": "Serialnumber15-16",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 35
    },
    {
      "register": "3009",
      "variable": "New Serial NO",
      "description": "Serialnumber17-18",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 36
    },
    {
      "register": "3010",
      "variable": "New Serial NO",
      "description": "Serialnumber19-20",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 36
    },
    {
      "register": "3011",
      "variable": "New Serial NO",
      "description": "Serialnumber21-22",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 36
    },
    {
      "register": "3012",
      "variable": "New Serial NO",
      "description": "Serialnumber23-24",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 36
    },
    {
      "register": "3013",
      "variable": "New Serial NO",
      "description": "Serialnumber25-26",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 36
    },
    {
      "register": "3014",
      "variable": "New Serial NO",
      "description": "Serialnumber27-28",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 36
    },
    {
      "register": "3015",
      "variable": "New Serial NO",
      "description": "Serialnumber29-30",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 36
    },
    {
      "register": "3016",
      "variable": "DryContactFu ncEn",
      "description": "DryContactfunctionenable",
      "write_or_not": "R/W",
      "value": "0:Disable 1:Enable",
      "unit": "",
      "initial": "",
      "note": "DryContact functionenable",
      "page": 36
    },
    {
      "register": "3017",
      "variable": "DryContactOn Rate",
      "description": "The power rate of drycontactturnon",
      "write_or_not": "R/W",
      "value": "0~1000",
      "unit": "0.1%",
      "initial": "",
      "note": "The power rate of drycontactturnon",
      "page": 36
    },
    {
      "register": "3018",
      "variable": "bWorkMode",
      "description": "WorkMode----0:default,1: SystemRetrofit2: Multi-Parallel",
      "write_or_not": "R/W",
      "value": "0\u30011\u30012",
      "unit": "",
      "initial": "",
      "note": "MIN2.5~6KTL-XH/ XADoubleCT special",
      "page": 36
    },
    {
      "register": "3019",
      "variable": "DryContactOf fRate",
      "description": "DryContactOffRate",
      "write_or_not": "Dry contact closure power",
      "value": "R/W",
      "unit": "0~100 0",
      "initial": "0.1%",
      "note": "Drycontact closurepowerpe rcentage",
      "page": 36
    },
    {
      "register": "3020",
      "variable": "BoxCtrlInvOrd er",
      "description": "BoxCtrlInvOrder",
      "write_or_not": "Off-net box control instruct ion",
      "value": "R/W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 36
    },
    {
      "register": "3021",
      "variable": "ExterCommOf fGridEn",
      "description": "External communication setting manual off-network enable",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0x00: Disable; \uff08default\uff09 0x01:Enable;",
      "page": 36
    },
    {
      "register": "3022",
      "variable": "uwBdcStopW orkOfBusVolt",
      "description": "BdcStopWorkOfBusVolt",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 36
    },
    {
      "register": "3023",
      "variable": "bGridType",
      "description": "GridType---0:SinglePhase 1:ThreePhase 2:SplitPhase",
      "write_or_not": "R/W",
      "value": "0\u30011\u30012",
      "unit": "",
      "initial": "",
      "note": "MIN2.5~6KTL-XH/ XADoubleCT special",
      "page": 36
    },
    {
      "register": "3024",
      "variable": "Floatcharge currentlimit",
      "description": "Whenchargecurrent batteryneedislowerthan",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.1A",
      "initial": "600",
      "note": "CCcurrent",
      "page": 36
    },
    {
      "register": "3025",
      "variable": "VbatWarning",
      "description": "\"Battery-low\"warning setupvoltage",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.1V",
      "initial": "4800",
      "note": "Leadacidbattery LVvoltage",
      "page": 37
    },
    {
      "register": "3026",
      "variable": "VbatlowWarn Clr",
      "description": "\"Battery-low\"warning clearvoltage",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "Clearbatterylow voltageerror voltagepoint LoadPercent(only lead-Acid): 45.5V(Load< 20%); 48.0V(20%<=Load <=50%); 49.0V(Load> 50%);",
      "page": 37
    },
    {
      "register": "3027",
      "variable": "Vbatstopfordi scharge",
      "description": "Batterycutoffvoltage",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "Shouldstop dischargewhen lowerthanthis voltage(only lead-Acid): 46.0V(Load< 20%); 44.8V(20%<=Load <=50%); 44.2V(Load> 50%);",
      "page": 37
    },
    {
      "register": "3028",
      "variable": "Vbatstopfor charge",
      "description": "Batteryoverchargevoltage",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.01V",
      "initial": "5800",
      "note": "Shouldstop chargewhen higherthanthis voltage",
      "page": 37
    },
    {
      "register": "3029",
      "variable": "Vbatstartfor discharge",
      "description": "Batterystartdischarge voltage",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.01V",
      "initial": "4800",
      "note": "Shouldnot dischargewhen lowerthanthis voltage",
      "page": 37
    },
    {
      "register": "3030",
      "variable": "Vbatconstant charge",
      "description": "Batteryconstantcharge voltage",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.01V",
      "initial": "5800",
      "note": "CVvoltage\uff08acid\uff09 canchargewhen lowerthanthis voltage",
      "page": 37
    },
    {
      "register": "3031",
      "variable": "Battemp lowerlimitd",
      "description": "Batterytemperaturelower limitfordischarge",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.1\u2103",
      "initial": "1170",
      "note": "0-200:0-20\u2103 1000-1400\uff1a -40-0\u2103",
      "page": 38
    },
    {
      "register": "3032",
      "variable": "Battemp upperlimitd",
      "description": "Batterytemperatureupper limitfordischarge",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.1\u2103",
      "initial": "420",
      "note": "",
      "page": 38
    },
    {
      "register": "3033",
      "variable": "Battemp lowerlimitc",
      "description": "Batterytemperaturelower limitforcharge",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.1\u2103",
      "initial": "30",
      "note": "Battery temperaturelower limit 0-200:0-20\u2103 1000-1400\uff1a -40-0\u2103",
      "page": 38
    },
    {
      "register": "3034",
      "variable": "Battemp upperlimitc",
      "description": "Batterytemperatureupper limitforcharge",
      "write_or_not": "R/W",
      "value": "",
      "unit": "0.1\u2103",
      "initial": "370",
      "note": "Battery temperature upperlimit",
      "page": 38
    },
    {
      "register": "3035",
      "variable": "uwUnderFreD ischargeDelyT ime",
      "description": "UnderFreDelayTime",
      "write_or_not": "R/W",
      "value": "",
      "unit": "50ms",
      "initial": "",
      "note": "UnderFreDelay Time",
      "page": 38
    },
    {
      "register": "3036",
      "variable": "GridFirstDisch argePowerRat e",
      "description": "DischargePowerRate whenGridFirst",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "1-255",
      "note": "",
      "page": 38
    },
    {
      "register": "3037",
      "variable": "GridFirstStopS OC",
      "description": "StopDischargesocwhen GridFirst",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "1-100",
      "note": "",
      "page": 38
    },
    {
      "register": "3038",
      "variable": "Time1(xh)",
      "description": "Period1:[StartTime~End Time],[Charge/Discharge], [Disable/Enable] 3038enable,chargeand discharge,starttime,end time3039",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Bit0~7:minutes; Bit8~12:hour; Bit13~14, 0:loadpriority; 1:batterypriority; 2:Gridpriority; Bit15, 0:prohibited;1: enabled;",
      "page": 38
    },
    {
      "register": "3039",
      "variable": "",
      "description": "",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Bit0~7:minutes; Bit8~12:hour; Bit13~15:reserved",
      "page": 38
    },
    {
      "register": "3040",
      "variable": "Time2(xh)",
      "description": "Timeperiod2:[starttime~ endtime],[charge/ discharge],[disable/ enable] 3040enable,chargeand discharge,starttime,3041 endtime",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Bit0~7:minutes; Bit8~12:hour; Bit13~14, 0:loadpriority; 1:batterypriority; 2:Gridpriority; Bit15, 0:prohibited;1:",
      "page": 38
    },
    {
      "register": "3041",
      "variable": "",
      "description": "",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Bit0~7:minutes; Bit8~12:hour; Bit13~15:reserved",
      "page": 39
    },
    {
      "register": "3042",
      "variable": "Time3(xh)",
      "description": "WithTime1",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTime1",
      "page": 39
    },
    {
      "register": "3043",
      "variable": "",
      "description": "",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTime1",
      "page": 39
    },
    {
      "register": "3044",
      "variable": "Time4(xh)",
      "description": "WithTime1",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTime1",
      "page": 39
    },
    {
      "register": "3045",
      "variable": "",
      "description": "",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTime1",
      "page": 39
    },
    {
      "register": "3046",
      "variable": "\u9884\u7559",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 39
    },
    {
      "register": "3047",
      "variable": "BatFirstPower Rate",
      "description": "ChargePowerRatewhen BatFirst",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "1-100",
      "note": "",
      "page": 39
    },
    {
      "register": "3048",
      "variable": "wBatFirststop SOC",
      "description": "StopChargesocwhenBat First",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "1-100",
      "note": "",
      "page": 39
    },
    {
      "register": "3049",
      "variable": "AcChargeEna ble",
      "description": "AcChargeEnable",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Enable:1 Disable:0",
      "page": 39
    },
    {
      "register": "3050",
      "variable": "Time5(xh)",
      "description": "WithTime1",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTime1",
      "page": 39
    },
    {
      "register": "3051",
      "variable": "",
      "description": "",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTime1",
      "page": 39
    },
    {
      "register": "3052",
      "variable": "Time6(xh)",
      "description": "WithTime1",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTime1",
      "page": 39
    },
    {
      "register": "3053",
      "variable": "",
      "description": "",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTime1",
      "page": 39
    },
    {
      "register": "3054",
      "variable": "Time7(xh)",
      "description": "WithTime1",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTime1",
      "page": 39
    },
    {
      "register": "3055",
      "variable": "",
      "description": "",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTime1",
      "page": 39
    },
    {
      "register": "3056",
      "variable": "Time8(xh)",
      "description": "WithTime1",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTime1",
      "page": 39
    },
    {
      "register": "3057",
      "variable": "",
      "description": "",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTime1",
      "page": 39
    },
    {
      "register": "3058",
      "variable": "Time9(xh)",
      "description": "WithTime1",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTime1",
      "page": 39
    },
    {
      "register": "3059",
      "variable": "",
      "description": "",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTime1",
      "page": 39
    },
    {
      "register": "3060~ 3069",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 39
    },
    {
      "register": "3070",
      "variable": "BatteryType",
      "description": "Batterytypechooseof buck-boostinput",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Batterytype 0:Lithium 1:Lead-acid 2:other",
      "page": 40
    },
    {
      "register": "3071",
      "variable": "BatMdlSeria/ ParalNum",
      "description": "BatMdlSeria/ParalNum",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "BatMdlSeria/Paral Num; SPH4-11Kused Theupper8bits indicatethe numberofseries segments\uff1b Thelower8bits indicatethe numberofparallel sections;",
      "page": 40
    },
    {
      "register": "3072",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 40
    },
    {
      "register": "3073",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 40
    },
    {
      "register": "3074",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 40
    },
    {
      "register": "3075",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 40
    },
    {
      "register": "3076",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 40
    },
    {
      "register": "3077",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 40
    },
    {
      "register": "3078",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 40
    },
    {
      "register": "3079",
      "variable": "UpsFunEn",
      "description": "Upsfunctionenableor disable",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "0",
      "note": "0:disable 1:enable",
      "page": 40
    },
    {
      "register": "3080",
      "variable": "UPSVoltSet",
      "description": "UPSoutputvoltage",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "0",
      "note": "0:230V 1:208V 2:240V",
      "page": 40
    },
    {
      "register": "3081",
      "variable": "UPSFreqSet",
      "description": "UPSoutputfrequency",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "0",
      "note": "0:50Hz 1:60Hz",
      "page": 40
    },
    {
      "register": "3082",
      "variable": "bLoadFirstSto pSocSet",
      "description": "StopSocWhenLoadFirst",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "13-100",
      "note": "ratio",
      "page": 40
    },
    {
      "register": "3083",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 40
    },
    {
      "register": "3084",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 40
    },
    {
      "register": "3085",
      "variable": "ComAddress",
      "description": "Communicationaddr",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "1",
      "note": "1:Communication addr=1 1~254: Communication addr=1~254",
      "page": 40
    },
    {
      "register": "3086",
      "variable": "BaudRate",
      "description": "CommunicationBaudRate",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "0",
      "note": "0:9600bps 1:38400bps",
      "page": 40
    },
    {
      "register": "3087",
      "variable": "SerialNO.1",
      "description": "SerialNumber1-2",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "Forbattery",
      "page": 40
    },
    {
      "register": "3088",
      "variable": "SerialNO.2",
      "description": "SerialNumber3-4",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3089",
      "variable": "SerialNO.3",
      "description": "SerialNumber5-6",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3090",
      "variable": "SerialNO.4",
      "description": "SerialNumber7-8",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3091",
      "variable": "SerialNo.5",
      "description": "SerialNumber9-10",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3092",
      "variable": "SerialNo.6",
      "description": "SerialNumber11-12",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3093",
      "variable": "SerialNo.7",
      "description": "SerialNumber13-14",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3094",
      "variable": "SerialNo.8",
      "description": "SerialNumber15-16",
      "write_or_not": "R/W",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3095",
      "variable": "BdcResetCmd",
      "description": "BDCResetcommand",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0\uff1aInvaliddata 1\uff1aResetsetting parameters 2\uff1aResetcorrection parameter 3\uff1aClearhistorical power",
      "page": 41
    },
    {
      "register": "3096",
      "variable": "ARKM3Code",
      "description": "BDCMonitoringsoftware code",
      "write_or_not": "R",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "ZEBA",
      "page": 41
    },
    {
      "register": "3097",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3098",
      "variable": "DTC",
      "description": "DTC",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3099",
      "variable": "FWCode",
      "description": "DSPsoftwarecode",
      "write_or_not": "R",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3100",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3101",
      "variable": "Processor1 FWVision",
      "description": "DSPSoftwareVersion",
      "write_or_not": "R",
      "value": "",
      "unit": "ASCII",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3102",
      "variable": "BusVoltRef",
      "description": "MinimumBUSvoltagefor charginganddischarging batteries",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3103",
      "variable": "ARKM3Ver",
      "description": "BDCmonitoringsoftware version",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3104",
      "variable": "BMS_MCUVer sion",
      "description": "BMS hardware version information",
      "write_or_not": "R",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3105",
      "variable": "BMS_FW",
      "description": "BMSsoftwareversion information",
      "write_or_not": "R",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3106",
      "variable": "BMS_Info",
      "description": "BMSManufacturerName",
      "write_or_not": "R",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 41
    },
    {
      "register": "3107",
      "variable": "BMSCommTy pe",
      "description": "BMSCommType",
      "write_or_not": "R",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "BMSCommunicati oninterfacetype\uff1a 0:RS485; 1:CAN;",
      "page": 41
    },
    {
      "register": "3108",
      "variable": "Module4",
      "description": "BDCmodel(4)",
      "write_or_not": "R/W",
      "value": "&*11",
      "unit": "",
      "initial": "",
      "note": "SxxBxx",
      "page": 41
    },
    {
      "register": "3109",
      "variable": "Module3",
      "description": "BDCmodel(3)",
      "write_or_not": "R/W",
      "value": "&*11",
      "unit": "",
      "initial": "",
      "note": "DxxTxx",
      "page": 41
    },
    {
      "register": "3110",
      "variable": "Module2",
      "description": "BDCmodel(2)",
      "write_or_not": "R/W",
      "value": "&*11",
      "unit": "",
      "initial": "",
      "note": "PxxUxx",
      "page": 42
    },
    {
      "register": "3111",
      "variable": "Module1",
      "description": "BDCmodel(1)",
      "write_or_not": "R/W",
      "value": "&*11",
      "unit": "",
      "initial": "",
      "note": "Mxxxx",
      "page": 42
    },
    {
      "register": "3112",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 42
    },
    {
      "register": "3113",
      "variable": "unProtocolVe r",
      "description": "BDCProtocolVer",
      "write_or_not": "R",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "Bit8-bit15The majorversion numberranges from0-256.In principle,itcannot bechanged Bit0-bit7Minor versionnumber [0-256].Ifthe protocolis changed,youneed toupdatethis version No.",
      "page": 42
    },
    {
      "register": "3114",
      "variable": "uwCertificatio nVer",
      "description": "BDCCertificationVer",
      "write_or_not": "R",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 42
    },
    {
      "register": "3115 ~ 3124",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 42
    },
    {
      "register": "3125",
      "variable": "TimeMonth1",
      "description": "UsewithTime1-9\uff08us\uff09 \uff0cAddmonthtime",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "bit0~3:month_L\uff1b bit4~7:month_H bit8, 0:disable1\uff1aenable Bit9~15:reserve",
      "page": 42
    },
    {
      "register": "3126",
      "variable": "TimeMonth2",
      "description": "UsewithTime10-18\uff08us\uff09 \uff0cAddmonthtime",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTimeMonth1",
      "page": 42
    },
    {
      "register": "3127",
      "variable": "TimeMonth3",
      "description": "UsewithTime19-27\uff08us\uff09 \uff0cAddmonthtime",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTimeMonth1",
      "page": 42
    },
    {
      "register": "3128",
      "variable": "TimeMonth4",
      "description": "UsewithTime28-36\uff08us\uff09 \uff0cAddmonthtime",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "WithTimeMonth1",
      "page": 42
    },
    {
      "register": "3129",
      "variable": "Time1\uff08us\uff09",
      "description": "time1\uff1a[starttime~endtime]",
      "write_or_not": "R/W",
      "value": "[Charge/ discharg e/counte r",
      "unit": "",
      "initial": "",
      "note": "bit0~6:min\uff1b bit7~11:hour\uff1b bit12~14, 0:loadfirst;",
      "page": 42
    },
    {
      "register": "3130",
      "variable": "",
      "description": "",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "bit0~6:min\uff1b bit7~11:hour\uff1b bit12-13, 0:Weekday 1:Weekend 2:WeeK bit14~15\uff1areserve",
      "page": 43
    },
    {
      "register": "3131-3 132",
      "variable": "Time2\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 43
    },
    {
      "register": "3133-3 134",
      "variable": "Time3\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 43
    },
    {
      "register": "3135-3 136",
      "variable": "Time4\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 43
    },
    {
      "register": "3137-3 138",
      "variable": "Time5\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 43
    },
    {
      "register": "3139-3 140",
      "variable": "Time6\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 43
    },
    {
      "register": "3141-3 142",
      "variable": "Time7\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 43
    },
    {
      "register": "3143-3 144",
      "variable": "Time8\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 43
    },
    {
      "register": "3145-3 146",
      "variable": "Time9\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 43
    },
    {
      "register": "3147-3 148",
      "variable": "Time10\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 43
    },
    {
      "register": "3149-3 150",
      "variable": "Time11\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 43
    },
    {
      "register": "3151-3 152",
      "variable": "Time12\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 43
    },
    {
      "register": "3153-3 154",
      "variable": "Time13\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 43
    },
    {
      "register": "3155-3 156",
      "variable": "Time14\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 43
    },
    {
      "register": "3157-3 158",
      "variable": "Time15\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 43
    },
    {
      "register": "3159-3 160",
      "variable": "Time16\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3161-3 162",
      "variable": "Time17\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3163-3 164",
      "variable": "Time18\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3165-3 166",
      "variable": "Time19\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3167-3 168",
      "variable": "Time20\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3169-3 170",
      "variable": "Time21\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3171-3 172",
      "variable": "Time22\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3173-3 174",
      "variable": "Time23\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3175-3 176",
      "variable": "Time24\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3177-3 178",
      "variable": "Time25\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3179-3 180",
      "variable": "Time26\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3181-3 182",
      "variable": "Time27\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3183-3 184",
      "variable": "Time28\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3185-3 186",
      "variable": "Time29\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3187-3 188",
      "variable": "Time30\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3189-3 190",
      "variable": "Time31\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3191-3 192",
      "variable": "Time32\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3193-3 194",
      "variable": "Time33\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3195-3 196",
      "variable": "Time34\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3197-3 198",
      "variable": "Time35\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3199-3 200",
      "variable": "Time36\uff08us\uff09",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "SameasTime1 \uff08us\uff09",
      "page": 44
    },
    {
      "register": "3201",
      "variable": "SpecialDay1",
      "description": "SpecialDay1\uff08month\uff0cDay\uff09",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "bit0~7:day\uff1b bit8~14:month bit15\uff0c 0\uff1adisable1\uff1a enable",
      "page": 45
    },
    {
      "register": "3202",
      "variable": "SpecialDay1_ Time1",
      "description": "Starttime",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "bit0~6:min\uff1b bit7~11:hour\uff1b bit12~14, 0:loadfirst; 1:batfirst\uff1b 2:gridfirst\uff1b 3:anti-reflux bit15, 0:disable; 1:enable;",
      "page": 45
    },
    {
      "register": "3203",
      "variable": "",
      "description": "endtime",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "bit0~6:min\uff1b bit7~11:hour\uff1b bit12~15\uff1areserve",
      "page": 45
    },
    {
      "register": "3204-3 205",
      "variable": "SpecialDay1_ Time2",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay1_Time 1",
      "page": 45
    },
    {
      "register": "3206-3 207",
      "variable": "SpecialDay1_ Time3",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay1_Time 1",
      "page": 45
    },
    {
      "register": "3208-3 209",
      "variable": "SpecialDay1_ Time4",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay1_Time 1",
      "page": 45
    },
    {
      "register": "3210-3 211",
      "variable": "SpecialDay1_ Time5",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay1_Time 1",
      "page": 45
    },
    {
      "register": "3212-3 213",
      "variable": "SpecialDay1_ Time6",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay1_Time 1",
      "page": 45
    },
    {
      "register": "3214-3 215",
      "variable": "SpecialDay1_ Time7",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay1_Time 1",
      "page": 45
    },
    {
      "register": "3216-3 217",
      "variable": "SpecialDay1_ Time8",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay1_Time 1",
      "page": 45
    },
    {
      "register": "3218-3 219",
      "variable": "SpecialDay1_ Time9",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay1_Time 1",
      "page": 45
    },
    {
      "register": "3220",
      "variable": "SpecialDay2",
      "description": "SpecialDay2\uff08month\uff0cDay\uff09",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "bit0~7:day\uff1b bit8~14:month bit15\uff0c 0\uff1adisable 1\uff1aenable",
      "page": 46
    },
    {
      "register": "3221",
      "variable": "SpecialDay2_ Time1",
      "description": "Starttime",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "bit0~6:min\uff1b bit7~11:hour\uff1b bit12~14, 0:loadfirst; 1:batfirst\uff1b 2:gridfirst\uff1b 3:anti-reflux bit15, 0:disable; 1:enable;",
      "page": 46
    },
    {
      "register": "3222",
      "variable": "",
      "description": "endtime",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "bit0~6:min\uff1b bit7~11:hour\uff1b bit12~15\uff1areserve",
      "page": 46
    },
    {
      "register": "3223-3 224",
      "variable": "SpecialDay2_ Time2",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay2_Time 1",
      "page": 46
    },
    {
      "register": "3225-3 226",
      "variable": "SpecialDay2_ Time3",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay2_Time 1",
      "page": 46
    },
    {
      "register": "3227-3 228",
      "variable": "SpecialDay2_ Time4",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay2_Time 1",
      "page": 46
    },
    {
      "register": "3229-3 230",
      "variable": "SpecialDay2_ Time5",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay2_Time 1",
      "page": 46
    },
    {
      "register": "3231-3 232",
      "variable": "SpecialDay2_ Time6",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay2_Time 1",
      "page": 46
    },
    {
      "register": "3233-3 234",
      "variable": "SpecialDay2_ Time7",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay2_Time 1",
      "page": 46
    },
    {
      "register": "3235-3 236",
      "variable": "SpecialDay2_ Time8",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay2_Time 1",
      "page": 46
    },
    {
      "register": "3237-3 238",
      "variable": "SpecialDay2_ Time9",
      "description": "Sameasabove",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Sameas SpecialDay2_Time 1",
      "page": 46
    }
  ],
  "input": [
    {
      "register": "3239-3 249",
      "variable": "Reserve",
      "description": "Reserve",
      "write_or_not": "R/W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "5000-5039",
      "variable": "",
      "description": "1",
      "write_or_not": "",
      "value": "",
      "unit": "Reference3085to3124foratotalof 40registersDescription",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "5040-5079",
      "variable": "",
      "description": "2",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "5000+(N-1)*40--- 5039+(N-1)*40",
      "variable": "",
      "description": "N",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "0.",
      "variable": "",
      "description": "InverterStatus",
      "write_or_not": "Inverterrunstate",
      "value": "0:waiting, 1:normal, 3:fault",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "1.",
      "variable": "",
      "description": "PpvH",
      "write_or_not": "Inputpower(high)",
      "value": "",
      "unit": "0.1W",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "2.",
      "variable": "",
      "description": "PpvL",
      "write_or_not": "Inputpower(low)",
      "value": "",
      "unit": "0.1W",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "3.",
      "variable": "",
      "description": "Vpv1",
      "write_or_not": "PV1voltage",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "4.",
      "variable": "",
      "description": "PV1Curr",
      "write_or_not": "PV1inputcurrent",
      "value": "",
      "unit": "0.1A",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "5.",
      "variable": "",
      "description": "Ppv1H",
      "write_or_not": "PV1inputpower(high)",
      "value": "",
      "unit": "0.1W",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "6.",
      "variable": "",
      "description": "Ppv1L",
      "write_or_not": "PV1inputpower(low)",
      "value": "",
      "unit": "0.1W",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "7.",
      "variable": "",
      "description": "Vpv2",
      "write_or_not": "PV2voltage",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "8.",
      "variable": "",
      "description": "PV2Curr",
      "write_or_not": "PV2inputcurrent",
      "value": "",
      "unit": "0.1A",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "9.",
      "variable": "",
      "description": "Ppv2H",
      "write_or_not": "PV2inputpower(high)",
      "value": "",
      "unit": "0.1W",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "10.",
      "variable": "",
      "description": "Ppv2L",
      "write_or_not": "PV2inputpower(low)",
      "value": "",
      "unit": "0.1W",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "11.",
      "variable": "",
      "description": "Vpv3",
      "write_or_not": "PV3voltage",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "12.",
      "variable": "",
      "description": "PV3Curr",
      "write_or_not": "PV3inputcurrent",
      "value": "",
      "unit": "0.1A",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "13.",
      "variable": "",
      "description": "Ppv3H",
      "write_or_not": "PV3inputpower(high)",
      "value": "",
      "unit": "0.1W",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "14.",
      "variable": "",
      "description": "Ppv3L",
      "write_or_not": "PV3inputpower(low)",
      "value": "",
      "unit": "0.1W",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "15.",
      "variable": "",
      "description": "Vpv4",
      "write_or_not": "PV4voltage",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "16.",
      "variable": "",
      "description": "PV4Curr",
      "write_or_not": "PV4inputcurrent",
      "value": "",
      "unit": "0.1A",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "17.",
      "variable": "",
      "description": "Ppv4H",
      "write_or_not": "PV4inputpower(high)",
      "value": "",
      "unit": "0.1W",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "18.",
      "variable": "",
      "description": "Ppv4L",
      "write_or_not": "PV4inputpower(low)",
      "value": "",
      "unit": "0.1W",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "19.",
      "variable": "",
      "description": "Vpv5",
      "write_or_not": "PV5voltage",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "20.",
      "variable": "",
      "description": "PV5Curr",
      "write_or_not": "PV5inputcurrent",
      "value": "",
      "unit": "0.1A",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "21.",
      "variable": "",
      "description": "Ppv5H",
      "write_or_not": "PV5inputpower(high)",
      "value": "",
      "unit": "0.1W",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "22.",
      "variable": "",
      "description": "Ppv5L",
      "write_or_not": "PV5inputpower(low)",
      "value": "",
      "unit": "0.1W",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "23.",
      "variable": "",
      "description": "Vpv6",
      "write_or_not": "PV6voltage",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "24.",
      "variable": "",
      "description": "PV6Curr",
      "write_or_not": "PV6inputcurrent",
      "value": "",
      "unit": "0.1A",
      "initial": "",
      "note": "",
      "page": 47
    },
    {
      "register": "25.",
      "variable": "Ppv6H",
      "description": "PV6inputpower(high)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "26.",
      "variable": "Ppv6L",
      "description": "PV6inputpower(low)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "27.",
      "variable": "Vpv7",
      "description": "PV7voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "28.",
      "variable": "PV7Curr",
      "description": "PV7inputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "29.",
      "variable": "Ppv7H",
      "description": "PV7inputpower(high)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "30.",
      "variable": "Ppv7L",
      "description": "PV7inputpower(low)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "31.",
      "variable": "Vpv8",
      "description": "PV8voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "32.",
      "variable": "PV8Curr",
      "description": "PV8inputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "33.",
      "variable": "Ppv8H",
      "description": "PV8inputpower(high)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "34.",
      "variable": "Ppv8L",
      "description": "PV8inputpower(low)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "35.",
      "variable": "PacH",
      "description": "Outputpower(high)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "36.",
      "variable": "PacL",
      "description": "Outputpower(low)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "37.",
      "variable": "Fac",
      "description": "Gridfrequency",
      "write_or_not": "",
      "value": "0.01Hz",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "38.",
      "variable": "Vac1",
      "description": "Three/singlephasegridvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "39.",
      "variable": "Iac1",
      "description": "Three/singlephasegridoutputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "40.",
      "variable": "Pac1H",
      "description": "Three/single phase grid output watt VA(high)",
      "write_or_not": "",
      "value": "0.1VA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "41.",
      "variable": "Pac1L",
      "description": "Three/single phase grid output watt VA(low)",
      "write_or_not": "",
      "value": "0.1VA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "42.",
      "variable": "Vac2",
      "description": "Threephasegridvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "43.",
      "variable": "Iac2",
      "description": "Threephasegridoutputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "44.",
      "variable": "Pac2H",
      "description": "Threephasegridoutputpower(high)",
      "write_or_not": "",
      "value": "0.1VA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "45.",
      "variable": "Pac2L",
      "description": "Threephasegridoutputpower(low)",
      "write_or_not": "",
      "value": "0.1VA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "46.",
      "variable": "Vac3",
      "description": "Threephasegridvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "47.",
      "variable": "Iac3",
      "description": "Threephasegridoutputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "48.",
      "variable": "Pac3H",
      "description": "Threephasegridoutputpower(high)",
      "write_or_not": "",
      "value": "0.1VA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "49.",
      "variable": "Pac3L",
      "description": "Threephasegridoutputpower(low)",
      "write_or_not": "",
      "value": "0.1VA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "50.",
      "variable": "Vac_RS",
      "description": "Threephasegridvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "Linevoltage",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "51.",
      "variable": "Vac_ST",
      "description": "Threephasegridvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "Linevoltage",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "52.",
      "variable": "Vac_TR",
      "description": "Threephasegridvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "Linevoltage",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "53.",
      "variable": "EactodayH",
      "description": "Todaygenerateenergy(high)",
      "write_or_not": "",
      "value": "0.1kWH",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "54.",
      "variable": "EactodayL",
      "description": "Todaygenerateenergy(low)",
      "write_or_not": "",
      "value": "0.1kWH",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "55.",
      "variable": "EactotalH",
      "description": "Totalgenerateenergy(high)",
      "write_or_not": "",
      "value": "0.1kWH",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "56.",
      "variable": "EactotalL",
      "description": "Totalgenerateenergy(low)",
      "write_or_not": "",
      "value": "0.1kWH",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "57.",
      "variable": "TimetotalH",
      "description": "Worktimetotal(high)",
      "write_or_not": "",
      "value": "0.5s",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "58.",
      "variable": "TimetotalL",
      "description": "Worktimetotal(low)",
      "write_or_not": "",
      "value": "0.5s",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "59.",
      "variable": "Epv1_todayH",
      "description": "PV1Energytoday(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "60.",
      "variable": "Epv1_todayL",
      "description": "PV1Energytoday(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "61.",
      "variable": "Epv1_totalH",
      "description": "PV1Energytotal(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "62.",
      "variable": "Epv1_totalL",
      "description": "PV1Energytotal(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "63.",
      "variable": "Epv2_todayH",
      "description": "PV2Energytoday(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 48
    },
    {
      "register": "64.",
      "variable": "Epv2_todayL",
      "description": "PV2Energytoday(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "65.",
      "variable": "Epv2_totalH",
      "description": "PV2Energytotal(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "66.",
      "variable": "Epv2_totalL",
      "description": "PV2Energytotal(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "67.",
      "variable": "Epv3_todayH",
      "description": "PV3Energytoday(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "68.",
      "variable": "Epv3_todayL",
      "description": "PV3Energytoday(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "69.",
      "variable": "Epv3_totalH",
      "description": "PV3Energytotal(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "70.",
      "variable": "Epv3_totalL",
      "description": "PV3Energytotal(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "71.",
      "variable": "Epv4_todayH",
      "description": "PV4Energytoday(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "72.",
      "variable": "Epv4_todayL",
      "description": "PV4Energytoday(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "73.",
      "variable": "Epv4_totalH",
      "description": "PV4Energytotal(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "74.",
      "variable": "Epv4_totalL",
      "description": "PV4Energytotal(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "75.",
      "variable": "Epv5_todayH",
      "description": "PV5Energytoday(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "76.",
      "variable": "Epv5_todayL",
      "description": "PV5Energytoday(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "77.",
      "variable": "Epv5_totalH",
      "description": "PV5Energytotal(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "78.",
      "variable": "Epv5_totalL",
      "description": "PV5Energytotal(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "79.",
      "variable": "Epv6_todayH",
      "description": "PV6Energytoday(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "80.",
      "variable": "Epv6_todayL",
      "description": "PV6Energytoday(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "81.",
      "variable": "Epv6_totalH",
      "description": "PV6Energytotal(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "82.",
      "variable": "Epv6_totalL",
      "description": "PV6Energytotal(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "83.",
      "variable": "Epv7_todayH",
      "description": "PV7Energytoday(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "84.",
      "variable": "Epv7_todayL",
      "description": "PV7Energytoday(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "85.",
      "variable": "Epv7_totalH",
      "description": "PV7Energytotal(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "86.",
      "variable": "Epv7_totalL",
      "description": "PV7Energytotal(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "87.",
      "variable": "Epv8_todayH",
      "description": "PV8Energytoday(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "88.",
      "variable": "Epv8_todayL",
      "description": "PV8Energytoday(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "89.",
      "variable": "Epv8_totalH",
      "description": "PV8Energytotal(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "90.",
      "variable": "Epv8_totalL",
      "description": "PV8Energytotal(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "91.",
      "variable": "Epv_totalH",
      "description": "PVEnergytotal(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "92.",
      "variable": "Epv_totalL",
      "description": "PVEnergytotal(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "93.",
      "variable": "Temp1",
      "description": "Invertertemperature",
      "write_or_not": "",
      "value": "0.1C",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "94.",
      "variable": "Temp2",
      "description": "TheinsideIPMininverterTemperature",
      "write_or_not": "",
      "value": "0.1C",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "95.",
      "variable": "Temp3",
      "description": "Boosttemperature",
      "write_or_not": "",
      "value": "0.1C",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "96.",
      "variable": "Temp4",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "reserved",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "97.",
      "variable": "uwBatVolt_DSP",
      "description": "BatVolt_DSP",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "BatVolt(DSP)",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "98.",
      "variable": "PBusVoltage",
      "description": "PBusinsideVoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "99.",
      "variable": "NBusVoltage",
      "description": "NBusinsideVoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "100.",
      "variable": "IPF",
      "description": "InverteroutputPFnow",
      "write_or_not": "0-20000",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "101.",
      "variable": "RealOPPercent",
      "description": "RealOutputpowerPercent",
      "write_or_not": "",
      "value": "1%",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "102.",
      "variable": "OPFullwattH",
      "description": "OutputMaxpowerLimitedhigh",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 49
    },
    {
      "register": "103.",
      "variable": "OPFullwattL",
      "description": "OutputMaxpowerLimitedlow",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "104.",
      "variable": "DeratingMode",
      "description": "DeratingMode",
      "write_or_not": "0:noderate; 1:PV; 2:*; 3:Vac; 4:Fac; 5:Tboost; 6:Tinv; 7:Control; 8:*; 9:*OverBack ByTime;",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "105.",
      "variable": "FaultMaincode",
      "description": "Inverterfaultmaincode",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "106.",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "107.",
      "variable": "FaultSubcode",
      "description": "Inverterfaultsubcode",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "108.",
      "variable": "RemoteCtrlEn",
      "description": "/",
      "write_or_not": "0.LoadFirst 1.BatFirst 2.Grid",
      "value": "/",
      "unit": "StoragePow er(SPA)",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "109.",
      "variable": "RemoteCtrlPow er",
      "description": "/",
      "write_or_not": "",
      "value": "/",
      "unit": "StoragePow er(SPA)",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "110.",
      "variable": "WarningbitH",
      "description": "WarningbitH",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "111.",
      "variable": "WarnSubcode",
      "description": "Inverterwarnsubcode",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "112.",
      "variable": "WarnMaincode",
      "description": "Inverterwarnmaincode",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "113.",
      "variable": "real Power Percent",
      "description": "realPowerPercent",
      "write_or_not": "0-100",
      "value": "%",
      "unit": "MAX",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "114.",
      "variable": "inv start delay time",
      "description": "invstartdelaytime",
      "write_or_not": "",
      "value": "",
      "unit": "MAX",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "115.",
      "variable": "bINVAllFaultCod e",
      "description": "bINVAllFaultCode",
      "write_or_not": "",
      "value": "",
      "unit": "MAX",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "116.",
      "variable": "AC charge Power_H",
      "description": "Gridpowertolocalload",
      "write_or_not": "",
      "value": "0.1kwh",
      "unit": "Storage Power",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "117.",
      "variable": "AC charge Power_L",
      "description": "Gridpowertolocalload",
      "write_or_not": "",
      "value": "0.1kwh",
      "unit": "Storage Power",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "118.",
      "variable": "Priority",
      "description": "0:LoadFirst",
      "write_or_not": "",
      "value": "",
      "unit": "Storage",
      "initial": "",
      "note": "",
      "page": 50
    },
    {
      "register": "119.",
      "variable": "BatteryType",
      "description": "0\uff1aLead-acid 1\uff1aLithiumbattery",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "Storage Power",
      "note": "",
      "page": 51
    },
    {
      "register": "120.",
      "variable": "AutoProofreadC MD",
      "description": "Aging mode Auto-calibration command",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "Storage Power",
      "note": "",
      "page": 51
    },
    {
      "register": "124.",
      "variable": "reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "reserved",
      "note": "",
      "page": 51
    },
    {
      "register": "125.",
      "variable": "PIDPV1+Voltage",
      "description": "",
      "write_or_not": "PIDPV1PEVolt/Flyspanvoltage (MAXHV)",
      "value": "0~1000V",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "126.",
      "variable": "PIDPV1+Current",
      "description": "",
      "write_or_not": "PIDPV1PECurr",
      "value": "-10~10mA",
      "unit": "0.1mA",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "127.",
      "variable": "PIDPV2+Voltage",
      "description": "",
      "write_or_not": "PID PV2PE Volt/ Flyspan voltage (MAXHV)",
      "value": "0~1000V",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "128.",
      "variable": "PIDPV2+Current",
      "description": "",
      "write_or_not": "PIDPV2PECurr",
      "value": "-10~10mA",
      "unit": "0.1mA",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "129.",
      "variable": "PIDPV3+Voltage",
      "description": "",
      "write_or_not": "PID PV3PE Volt/ Flyspan voltage (MAXHV)",
      "value": "0~1000V",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "130.",
      "variable": "PIDPV3+Current",
      "description": "",
      "write_or_not": "PIDPV3PECurr",
      "value": "-10~10mA",
      "unit": "0.1mA",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "131.",
      "variable": "PIDPV4+Voltage",
      "description": "",
      "write_or_not": "PID PV4PE Volt/ Flyspan voltage (MAXHV)",
      "value": "0~1000V",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "132.",
      "variable": "PIDPV4+Current",
      "description": "",
      "write_or_not": "PIDPV4PECurr",
      "value": "-10~10mA",
      "unit": "0.1mA",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "133.",
      "variable": "PIDPV5+Voltage",
      "description": "",
      "write_or_not": "PID PV5PE Volt/ Flyspan voltage (MAXHV)",
      "value": "0~1000V",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "134.",
      "variable": "PIDPV5+Current",
      "description": "",
      "write_or_not": "PIDPV5PECurr",
      "value": "-10~10mA",
      "unit": "0.1mA",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "135.",
      "variable": "PIDPV6+Voltage",
      "description": "",
      "write_or_not": "PID PV6PE Volt/ Flyspan voltage (MAXHV)",
      "value": "0~1000V",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "136.",
      "variable": "PIDPV6+Current",
      "description": "",
      "write_or_not": "PIDPV6PECurr",
      "value": "-10~10mA",
      "unit": "0.1mA",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "137.",
      "variable": "PIDPV7+Voltage",
      "description": "",
      "write_or_not": "PID PV7PE Volt/ Flyspan voltage (MAXHV)",
      "value": "0~1000V",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "138.",
      "variable": "PIDPV7+Current",
      "description": "",
      "write_or_not": "PIDPV7PECurr",
      "value": "-10~10mA",
      "unit": "0.1mA",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "139.",
      "variable": "PIDPV8+Voltage",
      "description": "",
      "write_or_not": "PID PV8PE Volt/ Flyspan voltage (MAXHV)",
      "value": "0~1000V",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "140.",
      "variable": "PIDPV8+Current",
      "description": "",
      "write_or_not": "PIDPV8PECurr",
      "value": "-10~10mA",
      "unit": "0.1mA",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "141.",
      "variable": "PIDStatus",
      "description": "",
      "write_or_not": "Bit0~7:PIDWorkingStatus 1:WaitStatus 2:NormalStatus 3:FaultStatus Bit8~15:Reversed",
      "value": "0~3",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "142.",
      "variable": "V_String1",
      "description": "",
      "write_or_not": "PVString1voltage",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "143.",
      "variable": "Curr_String1",
      "description": "",
      "write_or_not": "PVString1current",
      "value": "-15~15A",
      "unit": "0.1A",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "144.",
      "variable": "V_String2",
      "description": "",
      "write_or_not": "PVString2voltage",
      "value": "",
      "unit": "0.1V",
      "initial": "",
      "note": "",
      "page": 51
    },
    {
      "register": "145.",
      "variable": "Curr_String2",
      "description": "PVString2current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "146.",
      "variable": "V_String3",
      "description": "PVString3voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "147.",
      "variable": "Curr_String3",
      "description": "PVString3current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "148.",
      "variable": "V_String4",
      "description": "PVString4voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "149.",
      "variable": "Curr_String4",
      "description": "PVString4current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "150.",
      "variable": "V_String5",
      "description": "PVString5voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "151.",
      "variable": "Curr_String5",
      "description": "PVString5current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "152.",
      "variable": "V_String6",
      "description": "PVString6voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "153.",
      "variable": "Curr_String6",
      "description": "PVString6current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "154.",
      "variable": "V_String7",
      "description": "PVString7voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "155.",
      "variable": "Curr_String7",
      "description": "PVString7current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "156.",
      "variable": "V_String8",
      "description": "PVString8voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "157.",
      "variable": "Curr_String8",
      "description": "PVString8current",
      "write_or_not": "-15A~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "158.",
      "variable": "V_String9",
      "description": "PVString9voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "159.",
      "variable": "Curr_String9",
      "description": "PVString9current",
      "write_or_not": "-15A~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "160.",
      "variable": "V_String10",
      "description": "PVString10voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "161.",
      "variable": "Curr_String10",
      "description": "PVString10current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "162.",
      "variable": "V_String11",
      "description": "PVString11voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "163.",
      "variable": "Curr_String11",
      "description": "PVString11current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "164.",
      "variable": "V_String12",
      "description": "PVString12voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "165.",
      "variable": "Curr_String12",
      "description": "PVString12current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "166.",
      "variable": "V_String13",
      "description": "PVString13voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "167.",
      "variable": "Curr_String13",
      "description": "PVString13current",
      "write_or_not": "-15A~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "168.",
      "variable": "V_String14",
      "description": "PVString14voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "169.",
      "variable": "Curr_String14",
      "description": "PVString14current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "170.",
      "variable": "V_String15",
      "description": "PVString15voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "171.",
      "variable": "Curr_String15",
      "description": "PVString15current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "172.",
      "variable": "V_String16",
      "description": "PVString16voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "173.",
      "variable": "Curr_String16",
      "description": "PVString16current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "174.",
      "variable": "StrUnmatch",
      "description": "Bit0~15:String1~16unmatch",
      "write_or_not": "",
      "value": "",
      "unit": "suggestive",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "175.",
      "variable": "StrCurrentUnblan ce",
      "description": "Bit0~15:String1~16currentunblance",
      "write_or_not": "",
      "value": "",
      "unit": "suggestive",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "176.",
      "variable": "StrDisconnect",
      "description": "Bit0~15:String1~16disconnect",
      "write_or_not": "",
      "value": "",
      "unit": "suggestive",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "177.",
      "variable": "PIDFaultCode",
      "description": "Bit0:Outputovervoltage Bit1:ISOfault Bit2:BUSvoltageabnormal Bit3~15:reserved",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "178.",
      "variable": "StringPrompt",
      "description": "StringPrompt Bit0:StringUnmatch Bit1:StrDisconnect Bit2:StrCurrentUnblance",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 52
    },
    {
      "register": "179",
      "variable": "PVWarningValue",
      "description": "PVWarningValue",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "180",
      "variable": "DSP075 Warning Value",
      "description": "DSP075WarningValue",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "181",
      "variable": "DSP075 Fault Value",
      "description": "DSP075FaultValue",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "182",
      "variable": "DSP067 Debug Data1",
      "description": "DSP067DebugData1",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "183",
      "variable": "DSP067 Debug Data2",
      "description": "DSP067DebugData2",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "184",
      "variable": "DSP067 Debug Data3",
      "description": "DSP067DebugData3",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "185",
      "variable": "DSP067 Debug Data4",
      "description": "DSP067DebugData4",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "186",
      "variable": "DSP067 Debug Data5",
      "description": "DSP067DebugData5",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "187",
      "variable": "DSP067 Debug Data6",
      "description": "DSP067DebugData6",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "188",
      "variable": "DSP067 Debug Data7",
      "description": "DSP067DebugData7",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "189",
      "variable": "DSP067 Debug Data8",
      "description": "DSP067DebugData8",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "190",
      "variable": "DSP075 Debug Data1",
      "description": "DSP075DebugData1",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "191",
      "variable": "DSP075 Debug Data2",
      "description": "DSP075DebugData2",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "192",
      "variable": "DSP075 Debug Data3",
      "description": "DSP075DebugData3",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "193",
      "variable": "DSP075 Debug Data4",
      "description": "DSP075DebugData4",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "194",
      "variable": "DSP075 Debug Data55",
      "description": "DSP075DebugData5",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "195",
      "variable": "DSP075 Debug Data6",
      "description": "DSP075DebugData6",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "196",
      "variable": "DSP075 Debug Data7",
      "description": "DSP075DebugData7",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "197",
      "variable": "DSP075 Debug Data8",
      "description": "DSP075DebugData8",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "198",
      "variable": "bUSBAgingTestOk Flag",
      "description": "USBAgingTestOkFlag",
      "write_or_not": "0-1",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "199",
      "variable": "bFlashEraseAging OkFlag",
      "description": "FlashEraseAgingOkFlag",
      "write_or_not": "0-1",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 53
    },
    {
      "register": "200",
      "variable": "PVISO",
      "description": "PVISOValue",
      "write_or_not": "",
      "value": "K\u03a9",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "201",
      "variable": "R_DCI",
      "description": "RDCICurr",
      "write_or_not": "",
      "value": "0.1mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "202",
      "variable": "S_DCI",
      "description": "SDCICurr",
      "write_or_not": "",
      "value": "0.1mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "203",
      "variable": "T_DCI",
      "description": "TDCICurr",
      "write_or_not": "",
      "value": "0.1mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "204",
      "variable": "PID_Bus",
      "description": "PIDBusVolt",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "205",
      "variable": "GFCI",
      "description": "GFCICurr",
      "write_or_not": "",
      "value": "mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "206",
      "variable": "SVG/APF Status+SVGAPFEq ualRatio",
      "description": "SVG/APFStatus+SVGAPFEqualRatio",
      "write_or_not": "High8bit\uff1a SVGAPFEqua lRatio Low8bit\uff1a SVG/APF Status 0:None 1:SVGRun 2:APFRun 3:SVG/APF Run",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "207",
      "variable": "CT_I_R",
      "description": "RphaseloadsidecurrentforSVG",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "208",
      "variable": "CT_I_S",
      "description": "SphaseloadsidecurrentforSVG",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "209",
      "variable": "CT_I_T",
      "description": "TphaseloadsidecurrentforSVG",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "210",
      "variable": "CT_Q_RH",
      "description": "R phase load side output reactive powerforSVG(High)",
      "write_or_not": "",
      "value": "0.1Var",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "211",
      "variable": "CT_Q_RL",
      "description": "R phase load side output reactive powerforSVG(low)",
      "write_or_not": "",
      "value": "0.1Var",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "212",
      "variable": "CT_Q_SH",
      "description": "S phase load side output reactive powerforSVG(High)",
      "write_or_not": "",
      "value": "0.1Var",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "213",
      "variable": "CT_Q_SL",
      "description": "S phase load side output reactive powerforSVG(low)",
      "write_or_not": "",
      "value": "0.1Var",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "214",
      "variable": "CT_Q_TH",
      "description": "T phase load side output reactive powerforSVG(High)",
      "write_or_not": "",
      "value": "0.1Var",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "215",
      "variable": "CT_Q_TL",
      "description": "T phase load side output reactive powerforSVG(low)",
      "write_or_not": "",
      "value": "0.1Var",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "216",
      "variable": "CTHAR_I_R",
      "description": "Rphaseloadsideharmonic",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "217",
      "variable": "CTHAR_I_S",
      "description": "Sphaseloadsideharmonic",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "218",
      "variable": "CTHAR_I_T",
      "description": "Tphaseloadsideharmonic",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "219",
      "variable": "COMP_Q_RH",
      "description": "R phase compensate reactive power forSVG(High)",
      "write_or_not": "",
      "value": "0.1Var",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "220",
      "variable": "COMP_Q_RL",
      "description": "R phase compensate reactive power forSVG(low)",
      "write_or_not": "",
      "value": "0.1Var",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "221",
      "variable": "COMP_Q_SH",
      "description": "S phase compensate reactive power forSVG(High)",
      "write_or_not": "",
      "value": "0.1Var",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "222",
      "variable": "COMP_Q_SL",
      "description": "S phase compensate reactive power",
      "write_or_not": "",
      "value": "0.1Var",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 54
    },
    {
      "register": "223",
      "variable": "COMP_Q_TH",
      "description": "T phase compensate reactive power forSVG(High)",
      "write_or_not": "",
      "value": "0.1Var",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "224",
      "variable": "COMP_Q_TL",
      "description": "T phase compensate reactive power forSVG(low)",
      "write_or_not": "",
      "value": "0.1Var",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "225",
      "variable": "COMPHAR_I_R",
      "description": "R phase compensate harmonic for SVG",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "226",
      "variable": "COMPHAR_I_S",
      "description": "S phase compensate harmonic for SVG",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "227",
      "variable": "COMPHAR_I_T",
      "description": "T phase compensate harmonic for SVG",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "228",
      "variable": "bRS232AgingTest OkFlag",
      "description": "RS232AgingTestOkFlag",
      "write_or_not": "0-1",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "229",
      "variable": "bFanFaultBit",
      "description": "Bit0:Fan1faultbit Bit1:Fan2faultbit Bit2:Fan3faultbit Bit3:Fan4faultbit Bit4-7:Reserved",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "230",
      "variable": "SacH",
      "description": "OutputapparentpowerH",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "231",
      "variable": "SacL",
      "description": "OutputapparentpowerL",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "232",
      "variable": "ReActPowerH",
      "description": "RealOutputReactivePowerH",
      "write_or_not": "Int32",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "233",
      "variable": "ReActPowerL",
      "description": "RealOutputReactivePowerL",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "234",
      "variable": "ReActPowerMaxH",
      "description": "NominalOutputReactivePowerH",
      "write_or_not": "",
      "value": "0.1var",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "235",
      "variable": "ReActPowerMaxL",
      "description": "NominalOutputReactivePowerL",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "236",
      "variable": "ReActPower_Total H",
      "description": "Reactivepowergeneration",
      "write_or_not": "",
      "value": "0.1kwh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "237",
      "variable": "ReActPower_Total L",
      "description": "Reactivepowergeneration",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "238",
      "variable": "bAfciStatus",
      "description": "0\uff1aWaiting 1\uff1aSelf-checkstate 2\uff1aDetectpullarcstate 3\uff1aFault 4\uff1aUpdate",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "239",
      "variable": "uwPresentFFTValu e[CHANNEL_A]",
      "description": "PresentFFTValue[CHANNEL_A]",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "240",
      "variable": "uwPresentFFTValu e[CHANNEL_B]",
      "description": "PresentFFTValue[CHANNEL_B]",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "241",
      "variable": "DSP067 Debug Data1",
      "description": "DSP067DebugData1",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "242",
      "variable": "DSP067 Debug Data2",
      "description": "DSP067DebugData2",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "243",
      "variable": "DSP067 Debug",
      "description": "DSP067DebugData3",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 55
    },
    {
      "register": "244",
      "variable": "DSP067 Debug Data4",
      "description": "DSP067DebugData4",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "245",
      "variable": "DSP067 Debug Data5",
      "description": "DSP067DebugData5",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "246",
      "variable": "DSP067 Debug Data6",
      "description": "DSP067DebugData6",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "247",
      "variable": "DSP067 Debug Data7",
      "description": "DSP067DebugData7",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "248",
      "variable": "DSP067 Debug Data8",
      "description": "DSP067DebugData8",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "249",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "reserved",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "875",
      "variable": "Vpv9",
      "description": "PV9 voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "876",
      "variable": "PV9Curr",
      "description": "PV9 Inputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "877",
      "variable": "Ppv9H",
      "description": "PV9 inputpower(High)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "878",
      "variable": "Ppv9L",
      "description": "PV9 inputpower(Low)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "879",
      "variable": "Vpv10",
      "description": "PV10voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "880",
      "variable": "PV10Curr",
      "description": "PV10Inputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "881",
      "variable": "Ppv10H",
      "description": "PV10inputpower(High)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "882",
      "variable": "Ppv10L",
      "description": "PV10inputpower(Low)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "883",
      "variable": "Vpv11",
      "description": "PV11voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "884",
      "variable": "PV11Curr",
      "description": "PV11Inputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "885",
      "variable": "Ppv11H",
      "description": "PV11inputpower(High)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "886",
      "variable": "Ppv11L",
      "description": "PV11inputpower(Low)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "887",
      "variable": "Vpv12",
      "description": "PV12voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "888",
      "variable": "PV12Curr",
      "description": "PV12Inputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "889",
      "variable": "Ppv12H",
      "description": "PV12inputpower(High)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "890",
      "variable": "Ppv12L",
      "description": "PV12inputpower(Low)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "891",
      "variable": "Vpv13",
      "description": "PV13voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "892",
      "variable": "PV13Curr",
      "description": "PV13Inputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "893",
      "variable": "Ppv13H",
      "description": "PV13inputpower(High)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "894",
      "variable": "Ppv13L",
      "description": "PV13inputpower(Low)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "895",
      "variable": "Vpv14",
      "description": "PV14voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "896",
      "variable": "PV14Curr",
      "description": "PV14Inputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "897",
      "variable": "Ppv14H",
      "description": "PV14inputpower(High)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "898",
      "variable": "Ppv14L",
      "description": "PV14inputpower(Low)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "899",
      "variable": "Vpv15",
      "description": "PV15voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "900",
      "variable": "PV15Curr",
      "description": "PV15Inputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "901",
      "variable": "Ppv15H",
      "description": "PV15inputpower(High)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "902",
      "variable": "Ppv15L",
      "description": "PV15inputpower(Low)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 56
    },
    {
      "register": "903",
      "variable": "Vpv16",
      "description": "PV16voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "904",
      "variable": "PV16Curr",
      "description": "PV16Inputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "905",
      "variable": "Ppv16H",
      "description": "PV16inputpower(High)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "906",
      "variable": "Ppv16L",
      "description": "PV16inputpower(Low)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "907",
      "variable": "Epv9_todayH",
      "description": "PV9energytoday(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "908",
      "variable": "Epv9_todayL",
      "description": "PV9energytoday(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "909",
      "variable": "Epv9_totalH",
      "description": "PV9energytotal(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "910",
      "variable": "Epv9_totalL",
      "description": "PV9energytotal(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "911",
      "variable": "Epv10_todayH",
      "description": "PV10energytoday(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "912",
      "variable": "Epv10_todayL",
      "description": "PV10energytoday(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "913",
      "variable": "Epv10_totalH",
      "description": "PV10energytotal(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "914",
      "variable": "Epv10_totalL",
      "description": "PV10energytotal(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "915",
      "variable": "Epv11_todayH",
      "description": "PV11energytoday(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "916",
      "variable": "Epv11_todayL",
      "description": "PV11energytoday(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "917",
      "variable": "Epv11_totalH",
      "description": "PV11energytotal(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "918",
      "variable": "Epv11_totalL",
      "description": "PV11energytotal(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "919",
      "variable": "Epv12_todayH",
      "description": "PV12energytoday(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "920",
      "variable": "Epv12_todayL",
      "description": "PV12energytoday(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "921",
      "variable": "Epv12_totalH",
      "description": "PV12energytotal(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "922",
      "variable": "Epv12_totalL",
      "description": "PV12energytotal(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "923",
      "variable": "Epv13_todayH",
      "description": "PV13energytoday(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "924",
      "variable": "Epv13_todayL",
      "description": "PV13energytoday(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "925",
      "variable": "Epv13_totalH",
      "description": "PV13energytotal(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "926",
      "variable": "Epv13_totalL",
      "description": "PV13energytotal(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "927",
      "variable": "Epv14_todayH",
      "description": "PV14energytoday(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "928",
      "variable": "Epv14_todayL",
      "description": "PV14energytoday(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "929",
      "variable": "Epv14_totalH",
      "description": "PV14energytotal(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "930",
      "variable": "Epv14_totalL",
      "description": "PV14energytotal(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "931",
      "variable": "Epv15_todayH",
      "description": "PV15energytoday(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "932",
      "variable": "Epv15_todayL",
      "description": "PV15energytoday(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "933",
      "variable": "Epv15_totalH",
      "description": "PV15energytotal(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "934",
      "variable": "Epv15_totalL",
      "description": "PV15energytotal(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "935",
      "variable": "Epv16_todayH",
      "description": "PV16energytoday(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "936",
      "variable": "Epv16_todayL",
      "description": "PV16energytoday(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "937",
      "variable": "Epv16_totalH",
      "description": "PV16energytotal(High)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "938",
      "variable": "Epv16_totalL",
      "description": "PV16energytotal(Low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "939",
      "variable": "PIDPV9+Voltage",
      "description": "PID PV9PE Volt/ Flyspan voltage (MAXHV)",
      "write_or_not": "0~1000V",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "940",
      "variable": "PIDPV9+Current",
      "description": "PIDPV9PECurrent",
      "write_or_not": "-10~10mA",
      "value": "0.1mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "941",
      "variable": "PID PV10+ Voltage",
      "description": "PID PV10PE/ Flyspan voltage (MAX HV)",
      "write_or_not": "0~1000V",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 57
    },
    {
      "register": "942",
      "variable": "PID PV10+ Current",
      "description": "PIDPV10PECurrent",
      "write_or_not": "-10~10mA",
      "value": "0.1mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "943",
      "variable": "PID PV11+ Voltage",
      "description": "PID PV11PE Volt/ Flyspan voltage (MAXHV)",
      "write_or_not": "0~1000V",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "944",
      "variable": "PID PV11+ Current",
      "description": "PIDPV11PECurrent",
      "write_or_not": "-10~10mA",
      "value": "0.1mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "945",
      "variable": "PID PV12+ Voltage",
      "description": "PID PV12PE Volt/ Flyspan voltage (MAXHV)",
      "write_or_not": "0~1000V",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "946",
      "variable": "PID PV12+ Current",
      "description": "PIDPV12PECurrent",
      "write_or_not": "-10~10mA",
      "value": "0.1mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "947",
      "variable": "PID PV13+ Voltage",
      "description": "PID PV13PE Volt/ Flyspan voltage (MAXHV)",
      "write_or_not": "0~1000V",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "948",
      "variable": "PID PV13+ Current",
      "description": "PIDPV13PECurrent",
      "write_or_not": "-10~10mA",
      "value": "0.1mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "949",
      "variable": "PID PV14+ Voltage",
      "description": "PID PV14PE Volt/ Flyspan voltage (MAXHV)",
      "write_or_not": "0~1000V",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "950",
      "variable": "PID PV14+ Current",
      "description": "PIDPV14PECurrent",
      "write_or_not": "-10~10mA",
      "value": "0.1mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "951",
      "variable": "PID PV15+ Voltage",
      "description": "PID PV15PE Volt/ Flyspan voltage (MAXHV)",
      "write_or_not": "0~1000V",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "952",
      "variable": "PID PV15+ Current",
      "description": "PIDPV15PECurrent",
      "write_or_not": "-10~10mA",
      "value": "0.1mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "953",
      "variable": "PID PV16+ Voltage",
      "description": "PID PV16PE Volt/ Flyspan voltage (MAXHV)",
      "write_or_not": "0~1000V",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "954",
      "variable": "PID PV16+ Current",
      "description": "PIDPV16PECurrent",
      "write_or_not": "-10~10mA",
      "value": "0.1mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "955",
      "variable": "V_String17",
      "description": "PVString17voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "956",
      "variable": "Curr_String17",
      "description": "PVString17Current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "957",
      "variable": "V_String18",
      "description": "PVString18voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "958",
      "variable": "Curr_String18",
      "description": "PVString18Current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "959",
      "variable": "V_String19",
      "description": "PVString19voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "960",
      "variable": "Curr_String19",
      "description": "PVString19Current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "961",
      "variable": "V_String20",
      "description": "PVString20voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "962",
      "variable": "Curr_String20",
      "description": "PVString20Current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "963",
      "variable": "V_String21",
      "description": "PVString21voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "964",
      "variable": "Curr_String21",
      "description": "PVString21Current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "965",
      "variable": "V_String22",
      "description": "PVString22voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "966",
      "variable": "Curr_String22",
      "description": "PVString22Current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "967",
      "variable": "V_String23",
      "description": "PVString23voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "968",
      "variable": "Curr_String23",
      "description": "PVString23Current",
      "write_or_not": "-15~15A",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "969",
      "variable": "V_String24",
      "description": "PVString24voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 58
    },
    {
      "register": "970",
      "variable": "Curr_String24",
      "description": "PVString24Current",
      "write_or_not": "",
      "value": "",
      "unit": "-15A~15A",
      "initial": "",
      "note": "0.1A",
      "page": 59
    },
    {
      "register": "971",
      "variable": "V_String25",
      "description": "PVString25voltage",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0.1V",
      "page": 59
    },
    {
      "register": "972",
      "variable": "Curr_String25",
      "description": "PVString25Current",
      "write_or_not": "",
      "value": "",
      "unit": "-15A~15A",
      "initial": "",
      "note": "0.1A",
      "page": 59
    },
    {
      "register": "973",
      "variable": "V_String26",
      "description": "PVString26voltage",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0.1V",
      "page": 59
    },
    {
      "register": "974",
      "variable": "Curr_String26",
      "description": "PVString26Current",
      "write_or_not": "",
      "value": "",
      "unit": "-15~15A",
      "initial": "",
      "note": "0.1A",
      "page": 59
    },
    {
      "register": "975",
      "variable": "V_String27",
      "description": "PVString27voltage",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0.1V",
      "page": 59
    },
    {
      "register": "976",
      "variable": "Curr_String27",
      "description": "PVString27Current",
      "write_or_not": "",
      "value": "",
      "unit": "-15~15A",
      "initial": "",
      "note": "0.1A",
      "page": 59
    },
    {
      "register": "977",
      "variable": "V_String28",
      "description": "PVString28voltage",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0.1V",
      "page": 59
    },
    {
      "register": "978",
      "variable": "Curr_String28",
      "description": "PVString28Current",
      "write_or_not": "",
      "value": "",
      "unit": "-15~15A",
      "initial": "",
      "note": "0.1A",
      "page": 59
    },
    {
      "register": "979",
      "variable": "V_String29",
      "description": "PVString29voltage",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0.1V",
      "page": 59
    },
    {
      "register": "980",
      "variable": "Curr_String29",
      "description": "PVString29Current",
      "write_or_not": "",
      "value": "",
      "unit": "-15A~15A",
      "initial": "",
      "note": "0.1A",
      "page": 59
    },
    {
      "register": "981",
      "variable": "V_String30",
      "description": "PVString30voltage",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0.1V",
      "page": 59
    },
    {
      "register": "982",
      "variable": "Curr_String30",
      "description": "PVString30Current",
      "write_or_not": "",
      "value": "",
      "unit": "-15~15A",
      "initial": "",
      "note": "0.1A",
      "page": 59
    },
    {
      "register": "983",
      "variable": "V_String31",
      "description": "PVString31voltage",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0.1V",
      "page": 59
    },
    {
      "register": "984",
      "variable": "Curr_String31",
      "description": "PVString31Current",
      "write_or_not": "",
      "value": "",
      "unit": "-15~15A",
      "initial": "",
      "note": "0.1A",
      "page": 59
    },
    {
      "register": "985",
      "variable": "V_String32",
      "description": "PVString32voltage",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0.1V",
      "page": 59
    },
    {
      "register": "986",
      "variable": "Curr_String32",
      "description": "PVString32Current",
      "write_or_not": "",
      "value": "",
      "unit": "-15~15A",
      "initial": "",
      "note": "0.1A",
      "page": 59
    },
    {
      "register": "987",
      "variable": "StrUnmatch2",
      "description": "Bit0~15:String17~32unmatch",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 59
    },
    {
      "register": "988",
      "variable": "StrCurrentUnblan ce2",
      "description": "Bit0~15:String 17~32 current unblance",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 59
    },
    {
      "register": "989",
      "variable": "StrDisconnect2",
      "description": "Bit0~15:String17~32disconnect",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 59
    },
    {
      "register": "990",
      "variable": "PVWarningValue",
      "description": "PVWarningValue(PV9-PV16) Contains PV9~16 abnormal \uff0c \u548c Boost9~16Driveanomalies",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 59
    },
    {
      "register": "991",
      "variable": "StrWaringvalue1",
      "description": "string1~string16abnormal",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 59
    },
    {
      "register": "992",
      "variable": "StrWaringvalue2",
      "description": "string17~string32abnormal",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 59
    },
    {
      "register": "999",
      "variable": "SystemCmd",
      "description": "M3toDSPsystemcommand",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 59
    },
    {
      "register": "1000.",
      "variable": "uwSysWorkMode",
      "description": "",
      "write_or_not": "Systemworkmode",
      "value": "0x00:waiting module 0x01: Self-test mode, optional 0x02 : Reserved 0x03\uff1aSysFault module 0x04: Flash module",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 59
    },
    {
      "register": "1001.",
      "variable": "Systemfaultword0",
      "description": "Systemfaultword0",
      "write_or_not": "",
      "value": "",
      "unit": "Please refer to thefault description of Hybrid",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1002.",
      "variable": "Systemfaultword1",
      "description": "Systemfaultword1",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1003.",
      "variable": "Systemfaultword2",
      "description": "Systemfaultword2",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1004.",
      "variable": "Systemfaultword3",
      "description": "Systemfaultword3",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1005.",
      "variable": "Systemfaultword4",
      "description": "Systemfaultword4",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1006.",
      "variable": "Systemfaultword5",
      "description": "Systemfaultword5",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1007.",
      "variable": "Systemfaultword6",
      "description": "Systemfaultword6",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1008.",
      "variable": "Systemfaultword7",
      "description": "Systemfaultword7",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1009.",
      "variable": "Pdischarge1H",
      "description": "Dischargepower(high)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1010.",
      "variable": "Pdischarge1L",
      "description": "Dischargepower(low)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1011.",
      "variable": "Pcharge1H",
      "description": "Chargepower(high)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1012.",
      "variable": "Pcharge1L",
      "description": "Chargepower(low)",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1013.",
      "variable": "Vbat",
      "description": "Batteryvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1014.",
      "variable": "SOC",
      "description": "StateofchargeCapacity",
      "write_or_not": "0-100",
      "value": "1%",
      "unit": "lith/leadacid",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1015.",
      "variable": "PactouserR H",
      "description": "ACpowertouserH",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1016.",
      "variable": "PactouserR L",
      "description": "ACpowertouserL",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1017.",
      "variable": "PactouserS H",
      "description": "PactouserS H",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1018.",
      "variable": "PactouserS L",
      "description": "PactouserS L",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1019.",
      "variable": "PactouserT H",
      "description": "PactouserT H",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1020.",
      "variable": "PactouserT L",
      "description": "PactouserT H",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1021.",
      "variable": "PactouserTotalH",
      "description": "ACpowertousertotalH",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1022.",
      "variable": "PactouserTotalL",
      "description": "ACpowertousertotalL",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1023.",
      "variable": "PactogridR H",
      "description": "ACpowertogridH",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "Ac output",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1024.",
      "variable": "PactogridR L",
      "description": "ACpowertogridL",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1025.",
      "variable": "PactogridS H",
      "description": "",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1026.",
      "variable": "PactogridS L",
      "description": "",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 60
    },
    {
      "register": "1027.",
      "variable": "",
      "description": "PactogridTH",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0.1w",
      "page": 61
    },
    {
      "register": "1028.",
      "variable": "",
      "description": "PactogridTL",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0.1w",
      "page": 61
    },
    {
      "register": "1029.",
      "variable": "",
      "description": "PactogridtotalH",
      "write_or_not": "",
      "value": "ACpowertogridtotalH",
      "unit": "",
      "initial": "",
      "note": "0.1w",
      "page": 61
    },
    {
      "register": "1030.",
      "variable": "",
      "description": "PactogridtotalL",
      "write_or_not": "",
      "value": "ACpowertogridtotalL",
      "unit": "",
      "initial": "",
      "note": "0.1w",
      "page": 61
    },
    {
      "register": "1031.",
      "variable": "",
      "description": "PLocalLoadR H",
      "write_or_not": "",
      "value": "INVpowertolocalloadH",
      "unit": "",
      "initial": "",
      "note": "0.1w",
      "page": 61
    },
    {
      "register": "1032.",
      "variable": "",
      "description": "PLocalLoadR L",
      "write_or_not": "",
      "value": "INVpowertolocalloadL",
      "unit": "",
      "initial": "",
      "note": "0.1w",
      "page": 61
    },
    {
      "register": "1033.",
      "variable": "",
      "description": "PLocalLoadS H",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0.1w",
      "page": 61
    },
    {
      "register": "1034.",
      "variable": "",
      "description": "PLocalLoadS L",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0.1w",
      "page": 61
    },
    {
      "register": "1035.",
      "variable": "",
      "description": "PLocalLoadT H",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0.1w",
      "page": 61
    },
    {
      "register": "1036.",
      "variable": "",
      "description": "PLocalLoadT L",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "0.1w",
      "page": 61
    },
    {
      "register": "1037.",
      "variable": "",
      "description": "PLocalLoadtotalH",
      "write_or_not": "",
      "value": "INVpowertolocalloadtotalH",
      "unit": "",
      "initial": "",
      "note": "0.1w",
      "page": 61
    },
    {
      "register": "1038.",
      "variable": "",
      "description": "PLocalLoadtotalL",
      "write_or_not": "",
      "value": "INV power to local load total L",
      "unit": "",
      "initial": "",
      "note": "0.1w",
      "page": 61
    },
    {
      "register": "1039.",
      "variable": "",
      "description": "IP2MTemperature",
      "write_or_not": "",
      "value": "RECTemperature",
      "unit": "",
      "initial": "",
      "note": "0.1\u2103",
      "page": 61
    },
    {
      "register": "1040.",
      "variable": "",
      "description": "B2attery Temperature",
      "write_or_not": "",
      "value": "BatteryTemperature",
      "unit": "",
      "initial": "",
      "note": "0.1\u2103",
      "page": 61
    },
    {
      "register": "1041.",
      "variable": "",
      "description": "SPDSPStatus",
      "write_or_not": "",
      "value": "SPstate",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 61
    },
    {
      "register": "1042.",
      "variable": "",
      "description": "SPBusVolt",
      "write_or_not": "",
      "value": "SPBUS2Volt",
      "unit": "",
      "initial": "",
      "note": "0.1V",
      "page": 61
    },
    {
      "register": "1043",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 61
    },
    {
      "register": "1044.",
      "variable": "Etouser_todayH",
      "description": "",
      "write_or_not": "Energytousertodayhigh",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1045.",
      "variable": "Etouser_todayL",
      "description": "",
      "write_or_not": "Energytousertodaylow",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1046.",
      "variable": "Etouser_totalH",
      "description": "",
      "write_or_not": "Energytousertotalhigh",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1047.",
      "variable": "Etouser_totalL",
      "description": "",
      "write_or_not": "Energytousertotalhigh",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1048.",
      "variable": "Etogrid_todayH",
      "description": "",
      "write_or_not": "Energytogridtodayhigh",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1049.",
      "variable": "Etogrid_todayL",
      "description": "",
      "write_or_not": "Energytogridtodaylow",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1050.",
      "variable": "Etogrid_totalH",
      "description": "",
      "write_or_not": "Energytogridtotalhigh",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1051.",
      "variable": "Etogrid_totalL",
      "description": "",
      "write_or_not": "Energytogridtotalhigh",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1052.",
      "variable": "Edischarge1_toda yH",
      "description": "",
      "write_or_not": "Dischargeenergy1today",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1053.",
      "variable": "Edischarge1_toda yL",
      "description": "",
      "write_or_not": "Dischargeenergy1today",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1054.",
      "variable": "Edischarge1_total H",
      "description": "",
      "write_or_not": "Totaldischargeenergy1(high)",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1055.",
      "variable": "Edischarge1_total L",
      "description": "",
      "write_or_not": "Totaldischargeenergy1(low)",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1056.",
      "variable": "Echarge1_todayH",
      "description": "",
      "write_or_not": "Charge1energytoday",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1057.",
      "variable": "Echarge1_today L",
      "description": "",
      "write_or_not": "Charge1energytoday",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1058.",
      "variable": "Echarge1_totalH",
      "description": "",
      "write_or_not": "Charge1energytotal",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1059.",
      "variable": "Echarge1_totalL",
      "description": "",
      "write_or_not": "Charge1energytotal",
      "value": "",
      "unit": "",
      "initial": "0.1kWh",
      "note": "",
      "page": 61
    },
    {
      "register": "1060",
      "variable": "",
      "description": "",
      "write_or_not": ". ELocalLoad_Today H",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Localloadenergytoday",
      "page": 62
    },
    {
      "register": "1061",
      "variable": "",
      "description": "",
      "write_or_not": ". ELocalLoad_Today L",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Localloadenergytoday",
      "page": 62
    },
    {
      "register": "1062",
      "variable": "",
      "description": "",
      "write_or_not": ". ELocalLoad_Total H",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Localloadenergytotal",
      "page": 62
    },
    {
      "register": "1063",
      "variable": "",
      "description": "",
      "write_or_not": ". ELocalLoad_Total L",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Localloadenergytotal",
      "page": 62
    },
    {
      "register": "1064",
      "variable": "",
      "description": "",
      "write_or_not": ". dwExportLimitAp parentPower",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "ExportLimitApparentPowerH",
      "page": 62
    },
    {
      "register": "1065",
      "variable": "",
      "description": "",
      "write_or_not": ". dwExportLimitAp parentPower",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "ExportLimitApparentPowerL",
      "page": 62
    },
    {
      "register": "1066",
      "variable": "",
      "description": "",
      "write_or_not": ". /",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "/",
      "page": 62
    },
    {
      "register": "1067",
      "variable": "",
      "description": "",
      "write_or_not": ". EPSFac",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "UPSfrequency",
      "page": 62
    },
    {
      "register": "1068",
      "variable": "",
      "description": "",
      "write_or_not": ". EPSVac1",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "UPSphaseRoutputvoltage",
      "page": 62
    },
    {
      "register": "1069",
      "variable": "",
      "description": "",
      "write_or_not": ". EPSIac1",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "UPSphaseRoutputcurrent",
      "page": 62
    },
    {
      "register": "1070",
      "variable": "",
      "description": "",
      "write_or_not": ". EPSPac1H",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "UPSphaseRoutputpower(H)",
      "page": 62
    },
    {
      "register": "1071",
      "variable": "",
      "description": "",
      "write_or_not": ". EPSPac1L",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "UPSphaseRoutputpower(L)",
      "page": 62
    },
    {
      "register": "1072",
      "variable": "",
      "description": "",
      "write_or_not": ". EPSVac2",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "UPSphaseSoutputvoltage",
      "page": 62
    },
    {
      "register": "1073",
      "variable": "",
      "description": "",
      "write_or_not": ". EPSIac2",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "UPSphaseSoutputcurrent",
      "page": 62
    },
    {
      "register": "1074",
      "variable": "",
      "description": "",
      "write_or_not": ". EPSPac2H",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "UPSphaseSoutputpower(H)",
      "page": 62
    },
    {
      "register": "1075",
      "variable": "",
      "description": "",
      "write_or_not": ". EPSPac2L",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "UPSphaseSoutputpower(L)",
      "page": 62
    },
    {
      "register": "1076",
      "variable": "",
      "description": "",
      "write_or_not": ". EPSVac3",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "UPSphaseToutputvoltage",
      "page": 62
    },
    {
      "register": "1077",
      "variable": "",
      "description": "",
      "write_or_not": ". EPSIac3",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "UPSphaseToutputcurrent",
      "page": 62
    },
    {
      "register": "1078",
      "variable": "",
      "description": "",
      "write_or_not": ". EPSPac3H",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "UPSphaseToutputpower(H)",
      "page": 62
    },
    {
      "register": "1079",
      "variable": "",
      "description": "",
      "write_or_not": ". EPSPac3L",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "UPSphaseToutputpower(L)",
      "page": 62
    },
    {
      "register": "1080",
      "variable": "",
      "description": "",
      "write_or_not": ". Loadpercent",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "LoadpercentofUPSouput",
      "page": 62
    },
    {
      "register": "1081",
      "variable": "",
      "description": "",
      "write_or_not": ". PF",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Powerfactor",
      "page": 62
    },
    {
      "register": "1082.",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "BMS_StatusOld",
      "unit": "",
      "initial": "",
      "note": "StatusOldfromBMS",
      "page": 62
    },
    {
      "register": "1083.",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "BMS_Status",
      "unit": "",
      "initial": "",
      "note": "StatusfromBMS",
      "page": 62
    },
    {
      "register": "1084.",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "BMS_ErrorOld",
      "unit": "",
      "initial": "",
      "note": "ErrorinfoOldfromBMS",
      "page": 62
    },
    {
      "register": "1085.",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "BMS_Error",
      "unit": "",
      "initial": "",
      "note": "ErrorinfomationfromBMS",
      "page": 62
    },
    {
      "register": "1086.",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "BMS_SOC",
      "unit": "",
      "initial": "",
      "note": "SOCfromBMS",
      "page": 62
    },
    {
      "register": "1087.",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "BMS_BatteryVol t",
      "unit": "",
      "initial": "",
      "note": "BatteryvoltagefromBMS",
      "page": 62
    },
    {
      "register": "1088.",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "BMS_BatteryCur r",
      "unit": "",
      "initial": "",
      "note": "BatterycurrentfromBMS",
      "page": 62
    },
    {
      "register": "1089.",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "BMS_BatteryTe mp",
      "unit": "",
      "initial": "",
      "note": "BatterytemperaturefromBMS",
      "page": 62
    },
    {
      "register": "1090.",
      "variable": "BMS_MaxCurr",
      "description": "Max. charge/discharge current fromBMS(pylon)",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1091.",
      "variable": "BMS_GaugeRM",
      "description": "GaugeRMfromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1092.",
      "variable": "BMS_GaugeFCC",
      "description": "GaugeFCCfromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1093.",
      "variable": "BMS_FW",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1094.",
      "variable": "BMS_DeltaVolt",
      "description": "DeltaVfromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1095.",
      "variable": "BMS_CycleCnt",
      "description": "CycleCountfromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1096.",
      "variable": "BMS_SOH",
      "description": "SOHfromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1097.",
      "variable": "BMS_ConstantV olt",
      "description": "CVvoltagefromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1098.",
      "variable": "BMS_WarnInfoO ld",
      "description": "WarninginfooldfromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1099.",
      "variable": "BMS_WarnInfo",
      "description": "WarninginfofromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1100.",
      "variable": "BMS_GaugeICCu rr",
      "description": "GaugeICcurrentfromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1101.",
      "variable": "BMS_MCUVersi on",
      "description": "MCUSoftwareversionfromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1102.",
      "variable": "BMS_GaugeVers ion",
      "description": "GaugeVersionfromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1103.",
      "variable": "BMS_wGaugeFR Version_L",
      "description": "GaugeFRVersionL16fromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1104.",
      "variable": "BMS_wGaugeFR Version_H",
      "description": "GaugeFRVersionH16fromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1105.",
      "variable": "BMS_BMSInfo",
      "description": "BMSInformationfromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1106.",
      "variable": "BMS_PackInfo",
      "description": "PackInformationfromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1107.",
      "variable": "BMS_UsingCap",
      "description": "UsingCapfromBMS",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1108.",
      "variable": "uwMaxCellVolt",
      "description": "Maximumsinglebatteryvoltage",
      "write_or_not": "",
      "value": "0.001V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1109.",
      "variable": "uwMinCellVolt",
      "description": "Lowestsinglebatteryvoltage",
      "write_or_not": "",
      "value": "0.001V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1110.",
      "variable": "bModuleNum",
      "description": "Batteryparallelnumber",
      "write_or_not": "",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1111.",
      "variable": "",
      "description": "Numberofbatteries",
      "write_or_not": "",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1112.",
      "variable": "uwMaxVoltCellN o",
      "description": "MaxVoltCellNo",
      "write_or_not": "",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1113.",
      "variable": "uwMinVoltCellN o",
      "description": "MinVoltCellNo",
      "write_or_not": "",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1114.",
      "variable": "uwMaxTemprCe ll_10T",
      "description": "MaxTemprCell_10T",
      "write_or_not": "",
      "value": "0.1\u2103",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1115.",
      "variable": "uwMinTemprCel l_10T",
      "description": "MinTemprCell_10T",
      "write_or_not": "",
      "value": "0.1\u2103",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1116.",
      "variable": "uwMaxTemprCe llNo",
      "description": "MaxVoltTemprCellNo",
      "write_or_not": "",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1117.",
      "variable": "uwMinTemprCel",
      "description": "MinVoltTemprCellNo",
      "write_or_not": "",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 63
    },
    {
      "register": "1118.",
      "variable": "ProtectpackID",
      "description": "FaultyBatteryAddress",
      "write_or_not": "",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 64
    },
    {
      "register": "1119.",
      "variable": "MaxSOC",
      "description": "ParallelmaximumSOC",
      "write_or_not": "",
      "value": "1%",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 64
    },
    {
      "register": "1120.",
      "variable": "MinSOC",
      "description": "ParallelminimumSOC",
      "write_or_not": "",
      "value": "1%",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 64
    },
    {
      "register": "1121.",
      "variable": "BMS_Error2",
      "description": "BatteryProtection2",
      "write_or_not": "",
      "value": "-",
      "unit": "",
      "initial": "CAN ID \uff1a 0x323 Byte4~5",
      "note": "",
      "page": 64
    },
    {
      "register": "1122.",
      "variable": "BMS_Error3",
      "description": "BatteryProtection3",
      "write_or_not": "",
      "value": "-",
      "unit": "",
      "initial": "CAN ID \uff1a 0x323 Byte6",
      "note": "",
      "page": 64
    },
    {
      "register": "1123.",
      "variable": "BMS_WarnInfo2",
      "description": "BatteryWarn2",
      "write_or_not": "",
      "value": "-",
      "unit": "",
      "initial": "CAN ID \uff1a 0x323 Byte7",
      "note": "",
      "page": 64
    },
    {
      "register": "1124",
      "variable": "ACCharge EnergyTodayH",
      "description": "ACChargeEnergytoday",
      "write_or_not": "kwh",
      "value": "",
      "unit": "",
      "initial": "Energytoday",
      "note": "",
      "page": 64
    },
    {
      "register": "1125.",
      "variable": "ACCharge EnergyTodayL",
      "description": "ACChargeEnergytoday",
      "write_or_not": "kwh",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 64
    },
    {
      "register": "1126.",
      "variable": "A1CCharge EnergyTotalH",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "Energytotal",
      "note": "",
      "page": 64
    },
    {
      "register": "1127.",
      "variable": "ACCharge EnergyTotalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 64
    },
    {
      "register": "1128.",
      "variable": "AC Charge Power H",
      "description": "ACChargePower",
      "write_or_not": "W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 64
    },
    {
      "register": "1129.",
      "variable": "AC Charge PowerL",
      "description": "ACChargePower",
      "write_or_not": "w",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 64
    },
    {
      "register": "1130.",
      "variable": "70% INV Power adjust",
      "description": "uwGridPower_70_AdjEE_SP",
      "write_or_not": "W",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 64
    },
    {
      "register": "1131.",
      "variable": "Extra AC Power to grid_H",
      "description": "ExtrainverteACPowertogrid High",
      "write_or_not": "ForSPA connect inverter",
      "value": "",
      "unit": "",
      "initial": "SPAused",
      "note": "",
      "page": 64
    },
    {
      "register": "1132.",
      "variable": "Extra AC Power to grid_L",
      "description": "ExtrainverteACPowertogridLow",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "SPAused",
      "note": "",
      "page": 64
    },
    {
      "register": "1133.",
      "variable": "Eextra_todayH",
      "description": "ExtrainverterPowerTOUser_Extra today(high)",
      "write_or_not": "R",
      "value": "",
      "unit": "0.1kWh",
      "initial": "SPA used",
      "note": "",
      "page": 64
    },
    {
      "register": "1134.",
      "variable": "Eextra_todayL",
      "description": "ExtrainverterPowerTOUser_Extra today(low)",
      "write_or_not": "R",
      "value": "",
      "unit": "0.1kWh",
      "initial": "SPA used",
      "note": "",
      "page": 64
    },
    {
      "register": "1135.",
      "variable": "Eextra_totalH",
      "description": "ExtrainverterPowerTOUser_Extra total(high)",
      "write_or_not": "",
      "value": "",
      "unit": "0.1kWh",
      "initial": "SPA used",
      "note": "",
      "page": 64
    },
    {
      "register": "1136.",
      "variable": "Eextra_totalL",
      "description": "ExtrainverterPowerTOUser_Extra total(low)",
      "write_or_not": "",
      "value": "",
      "unit": "0.1kWh",
      "initial": "SPA used",
      "note": "",
      "page": 64
    },
    {
      "register": "1137.",
      "variable": "Esystem_today H",
      "description": "SystemelectricenergytodayH",
      "write_or_not": "",
      "value": "",
      "unit": "0.1kWh",
      "initial": "SPA used System electric energytodayH",
      "note": "",
      "page": 64
    },
    {
      "register": "1138.",
      "variable": "Esystem_ today L",
      "description": "SystemelectricenergytodayL",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "SPA used System electric energytodayL",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1139.",
      "variable": "Esystem_totalH",
      "description": "SystemelectricenergytotalH",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "SPA used System electric energytotalH",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1140.",
      "variable": "Esystem_totalL",
      "description": "SystemelectricenergytotalL",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "SPA used System electric energytotalL",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1141.",
      "variable": "Eself_todayH",
      "description": "selfelectricenergytodayH",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "self electric energytodayH",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1142.",
      "variable": "Eself_todayL",
      "description": "selfelectricenergytodayL",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "self electric energytodayL",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1143.",
      "variable": "Eself_totalH",
      "description": "selfelectricenergytotalH",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "self electric energytotalH",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1144.",
      "variable": "Eself_totalL",
      "description": "selfelectricenergytotalL",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "self electric energytotalL",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1145.",
      "variable": "PSystemH",
      "description": "SystempowerH",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "SystempowerH",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1146.",
      "variable": "PSystemL",
      "description": "SystempowerL",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "SystempowerL",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1147.",
      "variable": "PSelfH",
      "description": "selfpowerH",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "selfpowerH",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1148.",
      "variable": "PSelfL",
      "description": "selfpowerL",
      "write_or_not": "",
      "value": "0.1w",
      "unit": "selfpowerL",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1149.",
      "variable": "EPVAll_TodayH",
      "description": "PVelectricenergytodayH",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1150.",
      "variable": "EPVAll_TodayL",
      "description": "PVelectricenergytodayL",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1151.",
      "variable": "AcDischarge PackSn",
      "description": "Discharge power pack serial number",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1152.",
      "variable": "Accdischarge power_H",
      "description": "Cumulative discharge power high 16-bitbyte",
      "write_or_not": "R",
      "value": "0.1kWH",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1153.",
      "variable": "Accdischarge power_L",
      "description": "Cumulative discharge power low 16-bitbyte",
      "write_or_not": "R",
      "value": "0.1kWH",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1154.",
      "variable": "AccCharge PackSn",
      "description": "chargepowerpackserialnumber",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 65
    },
    {
      "register": "1155.",
      "variable": "AccCharge power_H",
      "description": "Cumulative charge power high 16-bitbyte",
      "write_or_not": "R",
      "value": "0.1kWH",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 66
    },
    {
      "register": "1156.",
      "variable": "AccCharge power_L",
      "description": "Cumulative charge power low 16-bitbyte",
      "write_or_not": "R",
      "value": "0.1kWH",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 66
    },
    {
      "register": "1157.",
      "variable": "FirstBattFaultSn",
      "description": "FirstBattFaultSn",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 66
    },
    {
      "register": "1158.",
      "variable": "Second BattFaultSn",
      "description": "Second BattFaultSn",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 66
    },
    {
      "register": "1159.",
      "variable": "Third BattFaultSn",
      "description": "Third BattFaultSn",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 66
    },
    {
      "register": "1160.",
      "variable": "Fourth BattFaultSn",
      "description": "Fourth BattFaultSn",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 66
    },
    {
      "register": "1161.",
      "variable": "Batteryhistory faultcode1",
      "description": "Batteryhistoryfaultcode1",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 66
    },
    {
      "register": "1162.",
      "variable": "Batteryhistory faultcode2",
      "description": "Batteryhistoryfaultcode2",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 66
    },
    {
      "register": "1163.",
      "variable": "Batteryhistory faultcode3",
      "description": "Batteryhistoryfaultcode3",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 66
    },
    {
      "register": "1164.",
      "variable": "Batteryhistory faultcode4",
      "description": "Batteryhistoryfaultcode4",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 66
    },
    {
      "register": "1165.",
      "variable": "Batteryhistory faultcode5",
      "description": "Batteryhistoryfaultcode5",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 67
    },
    {
      "register": "1166.",
      "variable": "Batteryhistory faultcode6",
      "description": "Batteryhistoryfaultcode6",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 67
    },
    {
      "register": "1167.",
      "variable": "Batteryhistory faultcode7",
      "description": "Batteryhistoryfaultcode7",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 67
    },
    {
      "register": "1168.",
      "variable": "Batteryhistory faultcode8",
      "description": "Batteryhistoryfaultcode8",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 67
    },
    {
      "register": "1169.",
      "variable": "Number of battery codes",
      "description": "Number of battery codes PACK number + BIC forward and reversecodes",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 67
    },
    {
      "register": "1170.",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 67
    },
    {
      "register": "1199",
      "variable": "NewEPowerCalc Flag",
      "description": "Intelligent reading is used to identify software compatibility features",
      "write_or_not": "",
      "value": "",
      "unit": "0 \uff1a Old energy calculation\uff1b 1 \uff1a new energy calculation",
      "initial": "",
      "note": "",
      "page": 67
    },
    {
      "register": "1200",
      "variable": "MaxCellVolt",
      "description": "Maximumcellvoltage",
      "write_or_not": "R",
      "value": "0.001V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 67
    },
    {
      "register": "1201",
      "variable": "MinCellVolt",
      "description": "Minimumcellvoltage",
      "write_or_not": "R",
      "value": "0.001V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 67
    },
    {
      "register": "1202",
      "variable": "ModuleNum",
      "description": "NumberofBatterymodules",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 67
    },
    {
      "register": "1203",
      "variable": "TotalCellNum",
      "description": "Totalnumberofcells",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 67
    },
    {
      "register": "1204",
      "variable": "MaxVoltCellNo",
      "description": "MaxVoltCellNo",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 67
    },
    {
      "register": "1205",
      "variable": "MinVoltCellNo",
      "description": "MinVoltCellNo",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 67
    },
    {
      "register": "1206",
      "variable": "MaxTemprCell_ 10T",
      "description": "MaxTemprCell_10T",
      "write_or_not": "R",
      "value": "0.1\u2103",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 67
    },
    {
      "register": "1207",
      "variable": "MinTemprCell_1 0T",
      "description": "MinTemprCell_10T",
      "write_or_not": "R",
      "value": "0.1\u2103",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 67
    },
    {
      "register": "1208",
      "variable": "MaxTemprCellN o",
      "description": "MaxTemprCellNo",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 68
    },
    {
      "register": "1209",
      "variable": "MinTemprCellN o",
      "description": "MinTemprCellNo",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 68
    },
    {
      "register": "1210",
      "variable": "ProtectPackID",
      "description": "FaultPackID",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 68
    },
    {
      "register": "1211",
      "variable": "MaxSOC",
      "description": "ParallelmaximumSOC",
      "write_or_not": "R",
      "value": "1%",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 68
    },
    {
      "register": "1212",
      "variable": "MinSOC",
      "description": "ParallelminimumSOC",
      "write_or_not": "R",
      "value": "1%",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 68
    },
    {
      "register": "1213",
      "variable": "BatProtect1Add",
      "description": "BatProtect1Add",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 68
    },
    {
      "register": "1214",
      "variable": "BatProtect2Add",
      "description": "BatProtect2Add",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 68
    },
    {
      "register": "1215",
      "variable": "BatWarn1Add",
      "description": "BatWarn1Add",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 68
    },
    {
      "register": "1216",
      "variable": "BMS_HighestSof tVersion",
      "description": "BMS_HighestSoftVersion",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 68
    },
    {
      "register": "1217",
      "variable": "BMS_Hardware Version",
      "description": "BMS_HardwareVersion",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 68
    },
    {
      "register": "1218",
      "variable": "BMS_RequestTy pe",
      "description": "BMS_RequestType",
      "write_or_not": "R",
      "value": "/",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 68
    },
    {
      "register": "1248",
      "variable": "bKeyAgingTestO kFlag",
      "description": "Success sign of key detection beforeaging",
      "write_or_not": "",
      "value": "",
      "unit": "1\uff1aFinishedtest 0 \uff1a test not completed",
      "initial": "",
      "note": "",
      "page": 68
    },
    {
      "register": "1249.",
      "variable": "/",
      "description": "/",
      "write_or_not": "/",
      "value": "/",
      "unit": "reversed",
      "initial": "",
      "note": "",
      "page": 68
    },
    {
      "register": "2000",
      "variable": "",
      "description": "InverterStatus",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Inverterrunstate",
      "page": 68
    },
    {
      "register": "2035",
      "variable": "",
      "description": "PacH",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Outputpower(high)",
      "page": 68
    },
    {
      "register": "2036",
      "variable": "",
      "description": "PacL",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Outputpower(low)",
      "page": 68
    },
    {
      "register": "2037",
      "variable": "",
      "description": "Fac",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Gridfrequency",
      "page": 68
    },
    {
      "register": "2038",
      "variable": "",
      "description": "Vac1",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Three/singlephasegridvoltage",
      "page": 68
    },
    {
      "register": "2039",
      "variable": "",
      "description": "Iac1",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Three/singlephasegridoutputcurrent",
      "page": 68
    },
    {
      "register": "2040",
      "variable": "",
      "description": "Pac1H",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Three/single phase grid output watt VA(high)",
      "page": 68
    },
    {
      "register": "2041",
      "variable": "",
      "description": "Pac1L",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Three/single phase grid output watt VA(low)",
      "page": 68
    },
    {
      "register": "2053",
      "variable": "",
      "description": "EactodayH",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Todaygenerateenergy(high)",
      "page": 68
    },
    {
      "register": "2054",
      "variable": "",
      "description": "EactodayL",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "Todaygenerateenergy(low)",
      "page": 68
    },
    {
      "register": "2055",
      "variable": "EactotalH",
      "description": "Totalgenerateenergy(high)",
      "write_or_not": "",
      "value": "0.1kWH",
      "unit": "SPA",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2056",
      "variable": "EactotalL",
      "description": "Totalgenerateenergy(low)",
      "write_or_not": "",
      "value": "0.1kWH",
      "unit": "SPA",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2057",
      "variable": "TimetotalH",
      "description": "Worktimetotal(high)",
      "write_or_not": "",
      "value": "0.5s",
      "unit": "SPA",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2058",
      "variable": "TimetotalL",
      "description": "Worktimetotal(low)",
      "write_or_not": "",
      "value": "0.5s",
      "unit": "SPA",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2093",
      "variable": "Temp1",
      "description": "Invertertemperature",
      "write_or_not": "",
      "value": "0.1C",
      "unit": "SPA",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2094",
      "variable": "Temp2",
      "description": "TheinsideIPMininverterTemperature",
      "write_or_not": "",
      "value": "0.1C",
      "unit": "SPA",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2095",
      "variable": "Temp3",
      "description": "Boosttemperature",
      "write_or_not": "",
      "value": "0.1C",
      "unit": "SPA",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2096",
      "variable": "Temp4",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "reserved",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2097",
      "variable": "uwBatVolt_DSP",
      "description": "BatVolt_DSP",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "BatVolt(DSP)",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2098",
      "variable": "PBusVoltage",
      "description": "PBusinsideVoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "SPA",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2099",
      "variable": "NBusVoltage",
      "description": "NBusinsideVoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "SPA",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2100",
      "variable": "RemoteCtrlEn",
      "description": "/",
      "write_or_not": "0.LoadFirst 1.BatFirst 2.Grid",
      "value": "/",
      "unit": "Remote setup enable",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2101",
      "variable": "RemoteCtrlPow er",
      "description": "/",
      "write_or_not": "",
      "value": "/",
      "unit": "Remotely setpower",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2102",
      "variable": "Extra AC Power to grid_H",
      "description": "ExtrainverteACPowertogridHigh",
      "write_or_not": "ForSPA connect inverter",
      "value": "",
      "unit": "SPAused",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2103",
      "variable": "Extra AC Power to grid_L",
      "description": "ExtrainverteACPowertogridLow",
      "write_or_not": "",
      "value": "",
      "unit": "SPAused",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2104",
      "variable": "Eextra_todayH",
      "description": "ExtrainverterPowerTOUser_Extra today(high)",
      "write_or_not": "R",
      "value": "0.1kWh",
      "unit": "SPA used",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2105",
      "variable": "Eextra_todayL",
      "description": "ExtrainverterPowerTOUser_Extra today(low)",
      "write_or_not": "R",
      "value": "0.1kWh",
      "unit": "SPA used",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2106",
      "variable": "Eextra_totalH",
      "description": "Extrainverter PowerTOUser_Extratotal(high)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "SPA used",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2107",
      "variable": "Eextra_totalL",
      "description": "ExtrainverterPowerTOUser_Extra total(low)",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "SPA used",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2108",
      "variable": "Esystem_today H",
      "description": "SystemelectricenergytodayH",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "SPA used System electric energy todayH",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2109",
      "variable": "Esystem_ today L",
      "description": "SystemelectricenergytodayL",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "SPA used System electric energy todayL",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2110",
      "variable": "Esystem_totalH",
      "description": "SystemelectricenergytotalH",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "SPA used System",
      "initial": "",
      "note": "",
      "page": 69
    },
    {
      "register": "2111",
      "variable": "Esystem_totalL",
      "description": "SystemelectricenergytotalL",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "SPA used System electric energy total L",
      "note": "",
      "page": 70
    },
    {
      "register": "2112",
      "variable": "EACharge_Today _H",
      "description": "ACChargeenergytoday",
      "write_or_not": "",
      "value": "0.1kwh",
      "unit": "",
      "initial": "Storage Power",
      "note": "",
      "page": 70
    },
    {
      "register": "2113",
      "variable": "EACharge_Today _L",
      "description": "ACChargeenergytoday",
      "write_or_not": "",
      "value": "0.1kwh",
      "unit": "",
      "initial": "Storage Power",
      "note": "",
      "page": 70
    },
    {
      "register": "2114",
      "variable": "EACharge_Total _H",
      "description": "ACChargeenergytotal",
      "write_or_not": "",
      "value": "0.1kwh",
      "unit": "",
      "initial": "Storage Power",
      "note": "",
      "page": 70
    },
    {
      "register": "2115",
      "variable": "EACharge_Total _L",
      "description": "ACChargeenergytotal",
      "write_or_not": "",
      "value": "0.1kwh",
      "unit": "",
      "initial": "Storage Power",
      "note": "",
      "page": 70
    },
    {
      "register": "2116",
      "variable": "AC charge Power_H",
      "description": "Gridpowertolocalload",
      "write_or_not": "",
      "value": "0.1kwh",
      "unit": "",
      "initial": "Storage Power",
      "note": "",
      "page": 70
    },
    {
      "register": "2117",
      "variable": "AC charge Power_L",
      "description": "Gridpowertolocalload",
      "write_or_not": "",
      "value": "0.1kwh",
      "unit": "",
      "initial": "Storage Power",
      "note": "",
      "page": 70
    },
    {
      "register": "2118",
      "variable": "Priority",
      "description": "0:LoadFirst 1:BatteryFirst 2:GridFirst",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "Storage Power",
      "note": "",
      "page": 70
    },
    {
      "register": "2119",
      "variable": "BatteryType",
      "description": "0\uff1aLead-acid 1\uff1aLithiumbattery",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "Storage Power",
      "note": "",
      "page": 70
    },
    {
      "register": "2120",
      "variable": "AutoProofreadC MD",
      "description": "Agingmode",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "Storage Power",
      "note": "",
      "page": 70
    },
    {
      "register": "2124.",
      "variable": "reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "reserved",
      "note": "",
      "page": 70
    },
    {
      "register": "3000",
      "variable": "InverterStatus",
      "description": "Inverterrunstate High8bitsmode(specificmode) 0:Waitingmodule 1:Self-testmode,optional 2:Reserved 3\uff1aSysFault module 4:Flashmodule 5\uff1aPVBATOnlinemodule: 6\uff1aBatOnlinemodule",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 70
    },
    {
      "register": "3001",
      "variable": "PpvH",
      "description": "PVtotalpower",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3002",
      "variable": "PpvL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3003",
      "variable": "Vpv1",
      "description": "PV1voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3004",
      "variable": "Ipv1",
      "description": "PV1inputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3005",
      "variable": "Ppv1H",
      "description": "PV1power",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3006",
      "variable": "Ppv1L",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3007",
      "variable": "Vpv2",
      "description": "PV2voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3008",
      "variable": "Ipv2",
      "description": "PV2inputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3009",
      "variable": "Ppv2H",
      "description": "PV2power",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3010",
      "variable": "Ppv2L",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3011",
      "variable": "Vpv3",
      "description": "PV3voltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3012",
      "variable": "Ipv3",
      "description": "PV3inputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3013",
      "variable": "Ppv3H",
      "description": "PV3power",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3014",
      "variable": "Ppv3L",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3015",
      "variable": "Vpv4",
      "description": "PV4voltage",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3016",
      "variable": "Ipv4",
      "description": "PV4inputcurrent",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3017",
      "variable": "Ppv4H",
      "description": "PV4power",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3018",
      "variable": "Ppv4L",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3019",
      "variable": "PsysH",
      "description": "Systemoutputpower",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3020",
      "variable": "PsysL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3021",
      "variable": "QacH",
      "description": "reactivepower",
      "write_or_not": "",
      "value": "0.1Var",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3022",
      "variable": "QacL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3023",
      "variable": "PacH",
      "description": "Outputpower",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "Output power",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3024",
      "variable": "PacL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3025",
      "variable": "Fac",
      "description": "Gridfrequency",
      "write_or_not": "",
      "value": "0.01Hz",
      "unit": "Grid frequency",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3026",
      "variable": "Vac1",
      "description": "Three/singlephasegridvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "Three/single phase grid voltage",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3027",
      "variable": "Iac1",
      "description": "Three/singlephasegridoutputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "Three/single",
      "initial": "",
      "note": "",
      "page": 71
    },
    {
      "register": "3028",
      "variable": "Pac1H",
      "description": "Three/singlephasegridoutputwatt VA",
      "write_or_not": "",
      "value": "0.1VA",
      "unit": "Three/single phasegrid outputwatt VA",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3029",
      "variable": "Pac1L",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3030",
      "variable": "Vac2",
      "description": "Threephasegridvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "Threephase gridvoltage",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3031",
      "variable": "Iac2",
      "description": "Threephasegridoutputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "Threephase gridoutput current",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3032",
      "variable": "Pac2H",
      "description": "Threephasegridoutputpower",
      "write_or_not": "",
      "value": "0.1VA",
      "unit": "Threephase gridoutput power",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3033",
      "variable": "Pac2L",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3034",
      "variable": "Vac3",
      "description": "Threephasegridvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "Threephase gridvoltage",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3035",
      "variable": "Iac3",
      "description": "Threephasegridoutputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "Threephase gridoutput current",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3036",
      "variable": "Pac3H",
      "description": "Threephasegridoutputpower",
      "write_or_not": "",
      "value": "0.1VA",
      "unit": "Threephase gridoutput power",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3037",
      "variable": "Pac3L",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3038",
      "variable": "Vac_RS",
      "description": "Threephasegridvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3039",
      "variable": "Vac_ST",
      "description": "Threephasegridvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3040",
      "variable": "Vac_TR",
      "description": "Threephasegridvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3041",
      "variable": "PtousertotalH",
      "description": "Totalforwardpower",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "Total forward power",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3042",
      "variable": "PtousertotalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3043",
      "variable": "PtogridtotalH",
      "description": "Totalreversepower",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "Totalreverse power",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3044",
      "variable": "PtogridtotalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3045",
      "variable": "PtoloadtotalH",
      "description": "Totalloadpower",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "Total load power",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3046",
      "variable": "PtoloadtotalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3047",
      "variable": "TimetotalH",
      "description": "Worktimetotal",
      "write_or_not": "",
      "value": "0.5s",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3048",
      "variable": "TimetotalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3049",
      "variable": "EactodayH",
      "description": "Todaygenerateenergy",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "Today generate energy",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3050",
      "variable": "EactodayL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3051",
      "variable": "EactotalH",
      "description": "Totalgenerateenergy",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "Total generate",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3052",
      "variable": "EactotalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 72
    },
    {
      "register": "3053",
      "variable": "Epv_totalH",
      "description": "PVenergytotal",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "PVenergy total",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3054",
      "variable": "Epv_totalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3055",
      "variable": "Epv1_todayH",
      "description": "PV1energytoday",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3056",
      "variable": "Epv1_todayL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3057",
      "variable": "Epv1_totalH",
      "description": "PV1energytotal",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3058",
      "variable": "Epv1_totalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3059",
      "variable": "Epv2_todayH",
      "description": "PV2energytoday",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3060",
      "variable": "Epv2_todayL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3061",
      "variable": "Epv2_totalH",
      "description": "PV2energytotal",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3062",
      "variable": "Epv2_totalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3063",
      "variable": "Epv3_todayH",
      "description": "PV3energytoday",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3064",
      "variable": "Epv3_todayL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3065",
      "variable": "Epv3_totalH",
      "description": "PV3energytotal",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3066",
      "variable": "Epv3_totalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3067",
      "variable": "Etouser_todayH",
      "description": "Todayenergytouser",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "Todayenergy touser",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3068",
      "variable": "Etouser_todayL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3069",
      "variable": "Etouser_totalH",
      "description": "Totalenergytouser",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "Totalenergy touser",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3070",
      "variable": "Etouser_totalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3071",
      "variable": "Etogrid_todayH",
      "description": "Todayenergytogrid",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "Todayenergy togrid",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3072",
      "variable": "Etogrid_todayL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3073",
      "variable": "Etogrid_totalH",
      "description": "Totalenergytogrid",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "Totalenergy togrid",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3074",
      "variable": "Etogrid_totalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3075",
      "variable": "Eload_todayH",
      "description": "Todayenergyofuserload",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "Todayenergy ofuserload",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3076",
      "variable": "Eload_todayL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3077",
      "variable": "Eload_totalH",
      "description": "Totalenergyofuserload",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "Totalenergy ofuserload",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3078",
      "variable": "Eload_totalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3079",
      "variable": "Epv4_todayH",
      "description": "PV4energytoday",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3080",
      "variable": "Epv4_todayL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3081",
      "variable": "Epv4_totalH",
      "description": "PV4energytotal",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3082",
      "variable": "Epv4_totalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3083",
      "variable": "Epv_todayH",
      "description": "PVenergytoday",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3084",
      "variable": "Epv_todayL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 73
    },
    {
      "register": "3085",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 74
    },
    {
      "register": "3086",
      "variable": "DeratingMode",
      "description": "DeratingMode",
      "write_or_not": "",
      "value": "",
      "unit": "0:cNOTDerate 1:cPVHighDer ate 2: cPowerCon stantDerate 3: cGridVHigh Derate 4:cFreqHighD erate 5:cDcSoureM odeDerate 6:cInvTemprD erate 7:cActivePow erOrder 8:cLoadSpeed Process 9:cOverBack byTime 10:cInternalT emprDerate 11:cOutTemp rDerate 12:cLineImpe CalcDerate 13: cParallelA ntiBackflowD erate 14:cLocalAnti BackflowDera te 15:cBdcLoadP riDerate 16:cChkCTErr Derate",
      "initial": "",
      "note": "",
      "page": 74
    },
    {
      "register": "3087",
      "variable": "ISO",
      "description": "PVISOvalue",
      "write_or_not": "",
      "value": "1K\u03a9",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 74
    },
    {
      "register": "3088",
      "variable": "DCI_R",
      "description": "RDCICurr",
      "write_or_not": "",
      "value": "0.1mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 74
    },
    {
      "register": "3089",
      "variable": "DCI_S",
      "description": "SDCICurr",
      "write_or_not": "",
      "value": "0.1mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 74
    },
    {
      "register": "3090",
      "variable": "DCI_T",
      "description": "TDCICurr",
      "write_or_not": "",
      "value": "0.1mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 74
    },
    {
      "register": "3091",
      "variable": "GFCI",
      "description": "GFCICurr",
      "write_or_not": "",
      "value": "1mA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 74
    },
    {
      "register": "3092",
      "variable": "BusVoltage",
      "description": "totalbusvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 74
    },
    {
      "register": "3093",
      "variable": "Temp1",
      "description": "Invertertemperature",
      "write_or_not": "",
      "value": "0.1\u2103",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3094",
      "variable": "Temp2",
      "description": "TheinsideIPMininvertertemperature",
      "write_or_not": "",
      "value": "0.1\u2103",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3095",
      "variable": "Temp3",
      "description": "Boosttemperature",
      "write_or_not": "",
      "value": "0.1\u2103",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3096",
      "variable": "Temp4",
      "description": "Reserved",
      "write_or_not": "",
      "value": "0.1\u2103",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3097",
      "variable": "Temp5",
      "description": "Commmunicationbroadtemperature",
      "write_or_not": "",
      "value": "0.1\u2103",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3098",
      "variable": "PBusVoltage",
      "description": "PBusinsideVoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3099",
      "variable": "NBusVoltage",
      "description": "NBusinsideVoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3100",
      "variable": "IPF",
      "description": "InverteroutputPFnow",
      "write_or_not": "",
      "value": "",
      "unit": "0-20000",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3101",
      "variable": "RealOPPercent",
      "description": "RealOutputpowerPercent",
      "write_or_not": "",
      "value": "1%",
      "unit": "1~100",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3102",
      "variable": "OPFullwattH",
      "description": "OutputMaxpowerLimited",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "Output Maxpower Limited",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3103",
      "variable": "OPFullwattL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3104",
      "variable": "StandbyFlag",
      "description": "Inverterstandbyflag",
      "write_or_not": "",
      "value": "bitfield",
      "unit": "bit0:turn off Order\uff1b bit1:PVLow\uff1b bit2:AC Volt/Freq outofscope\uff1b bit3~bit7 \uff1a Reserved",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3105",
      "variable": "FaultMaincode",
      "description": "Inverterfaultmaincode",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3106",
      "variable": "WarnMaincode",
      "description": "InverterWarningmaincode",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3107",
      "variable": "FaultSubcode",
      "description": "Inverterfaultsubcode",
      "write_or_not": "",
      "value": "bitfield",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3108",
      "variable": "WarnSubcode",
      "description": "InverterWarningsubcode",
      "write_or_not": "",
      "value": "bitfield",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3109",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "bitfield",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3110",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "bitfield",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3111",
      "variable": "uwPresentFFTVa lue[CHANNEL_A ]",
      "description": "PresentFFTValue[CHANNEL_A]",
      "write_or_not": "",
      "value": "bitfield",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3112",
      "variable": "bAfciStatus",
      "description": "AFCIStatus",
      "write_or_not": "",
      "value": "",
      "unit": "0 \uff1a waiting state 1\uff1aself-check 2\uff1aDetection of arcing state 3\uff1afaultstate 4 \uff1a update state",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3113",
      "variable": "uwStrength[CHA NNEL_A]",
      "description": "AFCIStrength[CHANNEL_A]",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 75
    },
    {
      "register": "3114",
      "variable": "uwSelfCheckVal ue[CHANNEL_A]",
      "description": "AFCISelfCheck[CHANNEL_A]",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3115",
      "variable": "inv start delay time",
      "description": "invstartdelaytime",
      "write_or_not": "",
      "value": "1S",
      "unit": "invstartdelay time",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3116",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3117",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3118",
      "variable": "BDC_OnOffState",
      "description": "BDCconnectstate",
      "write_or_not": "",
      "value": "",
      "unit": "0:No BDC Connect 1:BDC1 Connect 2:BDC2 Connect 3:BDC1+BDC2 Connect",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3119",
      "variable": "DryContactState",
      "description": "CurrentstatusofDryContact",
      "write_or_not": "",
      "value": "",
      "unit": "Current status of DryContact 0:turnoff; 1:turnon;",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3120",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3121",
      "variable": "PselfH",
      "description": "self-usepower",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3122",
      "variable": "PselfL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3123",
      "variable": "Esys_todayH",
      "description": "Systemenergytoday",
      "write_or_not": "",
      "value": "0.1kwh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3124",
      "variable": "Esys_todayL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3125",
      "variable": "Edischr_todayH",
      "description": "Todaydischargeenergy",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "Today discharge energy",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3126",
      "variable": "Edischr_todayL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3127",
      "variable": "Edischr_totalH",
      "description": "Totaldischargeenergy",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "Total discharge energy",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3128",
      "variable": "Edischr_totalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3129",
      "variable": "Echr_todayH",
      "description": "Chargeenergytoday",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "Charge energytoday",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3130",
      "variable": "Echr_todayL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3131",
      "variable": "Echr_totalH",
      "description": "Chargeenergytotal",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "Charge energytotal",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3132",
      "variable": "Echr_totalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3133",
      "variable": "Eacchr_todayH",
      "description": "TodayenergyofACcharge",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "Todayenergy ofACcharge",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3134",
      "variable": "Eacchr_todayL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3135",
      "variable": "Eacchr_totalH",
      "description": "TotalenergyofACcharge",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "Totalenergy ofACcharge",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3136",
      "variable": "Eacchr_totalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3137",
      "variable": "Esys_totalH",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 76
    },
    {
      "register": "3138",
      "variable": "Esys_totalL",
      "description": "Totalenergyofsystemoutput\\",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3139",
      "variable": "Eself_todayH",
      "description": "TodayenergyofSelfoutput",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3140",
      "variable": "Eself_todayL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3141",
      "variable": "Eself_totalH",
      "description": "TotalenergyofSelfoutput",
      "write_or_not": "",
      "value": "0.1kwh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3142",
      "variable": "Eself_totalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3143",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3144",
      "variable": "Priority",
      "description": "WordMode",
      "write_or_not": "",
      "value": "",
      "unit": "0 LoadFirst 1 BatteryFirs t 2 GridFirst",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3145",
      "variable": "EPSFac",
      "description": "UPSfrequency",
      "write_or_not": "",
      "value": "0.01Hz",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3146",
      "variable": "EPSVac1",
      "description": "UPSphaseRoutputvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3147",
      "variable": "EPSIac1",
      "description": "UPSphaseRoutputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3148",
      "variable": "EPSPac1H",
      "description": "UPSphaseRoutputpower",
      "write_or_not": "",
      "value": "0.1VA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3149",
      "variable": "EPSPac1L",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3150",
      "variable": "EPSVac2",
      "description": "UPSphaseSoutputvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3151",
      "variable": "EPSIac2",
      "description": "UPSphaseSoutputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3152",
      "variable": "EPSPac2H",
      "description": "UPSphaseSoutputpower",
      "write_or_not": "",
      "value": "0.1VA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3153",
      "variable": "EPSPac2L",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3154",
      "variable": "EPSVac3",
      "description": "UPSphaseToutputvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3155",
      "variable": "EPSIac3",
      "description": "UPSphaseToutputcurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3156",
      "variable": "EPSPac3H",
      "description": "UPSphaseToutputpower",
      "write_or_not": "",
      "value": "0.1VA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3157",
      "variable": "EPSPac3L",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3158",
      "variable": "EPSPacH",
      "description": "UPSoutputpower",
      "write_or_not": "",
      "value": "0.1VA",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3159",
      "variable": "EPSPacL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3160",
      "variable": "Loadpercent",
      "description": "LoadpercentofUPSouput",
      "write_or_not": "",
      "value": "0.10%",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3161",
      "variable": "PF",
      "description": "Powerfactor",
      "write_or_not": "",
      "value": "0.1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3162",
      "variable": "DCV",
      "description": "DCvoltage",
      "write_or_not": "",
      "value": "1mV",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3163",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3164",
      "variable": "NewBdcFlag",
      "description": "WhethertoparseBDCdataseparately",
      "write_or_not": "",
      "value": "",
      "unit": "0:Don'tneed 1\uff1aneed",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3165",
      "variable": "BDCDeratingMo de",
      "description": "BDCDeratingMode\uff1a 0:Normal,unrestricted 1\uff1aStandbyorfault 2\uff1aMaximumbatterycurrentlimit (discharge) 3\uff1aBatterydischargeEnable(Discharge) 4\uff1aHighbusdischargederating",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 77
    },
    {
      "register": "3166",
      "variable": "SysState_Mode",
      "description": "SystemworkStateandmodeThe upper8bitsindicatethemode; 0\uff1aNochargeanddischarge\uff1b 1\uff1acharge\uff1b 2\uff1aDischarge\uff1b Thelower8bitsrepresentthestatus; 0:StandbyStatus; 1:NormalStatus; 2:FaultStatus 3\uff1aFlashStatus;",
      "write_or_not": "",
      "value": "",
      "unit": "BDC1",
      "initial": "",
      "note": "",
      "page": 78
    },
    {
      "register": "3167",
      "variable": "FaultCode",
      "description": "Storgedevicefaultcode",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 78
    },
    {
      "register": "3168",
      "variable": "WarnCode",
      "description": "Storgedevicewarningcode",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 78
    },
    {
      "register": "3169",
      "variable": "Vbat",
      "description": "Batteryvoltage",
      "write_or_not": "",
      "value": "0.01V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 78
    },
    {
      "register": "3170",
      "variable": "Ibat",
      "description": "Batterycurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 78
    },
    {
      "register": "3171",
      "variable": "SOC",
      "description": "StateofchargeCapacity",
      "write_or_not": "",
      "value": "1%",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 78
    },
    {
      "register": "3172",
      "variable": "Vbus1",
      "description": "TotalBUSvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 78
    },
    {
      "register": "3173",
      "variable": "Vbus2",
      "description": "OntheBUSvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 78
    },
    {
      "register": "3174",
      "variable": "Ibb",
      "description": "BUCK-BOOSTCurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 78
    },
    {
      "register": "3175",
      "variable": "Illc",
      "description": "LLCCurrent",
      "write_or_not": "",
      "value": "0.1A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 78
    },
    {
      "register": "3176",
      "variable": "TempA",
      "description": "TempertureA",
      "write_or_not": "",
      "value": "0.1\u2103",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 78
    },
    {
      "register": "3177",
      "variable": "TempB",
      "description": "TempertureB",
      "write_or_not": "",
      "value": "0.1\u2103",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 78
    },
    {
      "register": "3178",
      "variable": "PdischrH",
      "description": "Dischargepower",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 78
    },
    {
      "register": "3179",
      "variable": "PdischrL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 78
    },
    {
      "register": "3180",
      "variable": "PchrH",
      "description": "Chargepower",
      "write_or_not": "",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3181",
      "variable": "PchrL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3182",
      "variable": "Edischr_totalH",
      "description": "Dischargetotalenergyofstorgedevice",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3183",
      "variable": "Edischr_totalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3184",
      "variable": "Echr_totalH",
      "description": "Chargetotalenergyofstorgedevice",
      "write_or_not": "",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3185",
      "variable": "Echr_totalL",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3186",
      "variable": "Reserved",
      "description": "Reserved",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3187",
      "variable": "BDC1_Flag",
      "description": "BDCmark(chargeanddischarge, faultalarmcode) Bit0:ChargeEn;BDCallowscharging Bit1:DischargeEn;BDCallows discharge Bit2~7:Resvd;reserved Bit8~11:WarnSubCode;BDC sub-warningcode Bit12~15:FaultSubCode;BDC sub-errorcode",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3188",
      "variable": "Vbus2",
      "description": "LowerBUSvoltage",
      "write_or_not": "",
      "value": "0.1V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3189",
      "variable": "BmsMaxVoltCell No",
      "description": "BmsMaxVoltCellNo",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3190",
      "variable": "BmsMinVoltCell No",
      "description": "BmsMinVoltCellNo",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3191",
      "variable": "BmsBatteryAvgT emp",
      "description": "BmsBatteryAvgTemp",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3192",
      "variable": "BmsMaxCellTem p",
      "description": "BmsMaxCellTemp",
      "write_or_not": "",
      "value": "0.1\u00b0C",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3193",
      "variable": "BmsBatteryAvgT emp",
      "description": "BmsBatteryAvgTemp",
      "write_or_not": "",
      "value": "0.1\u00b0C",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3194",
      "variable": "BmsMaxCellTem p",
      "description": "BmsMaxCellTemp",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3195",
      "variable": "BmsBatteryAvgT emp",
      "description": "BmsBatteryAvgTemp",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3196",
      "variable": "BmsMaxSOC",
      "description": "BmsMaxSOC",
      "write_or_not": "",
      "value": "1%",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3197",
      "variable": "BmsMinSOC",
      "description": "BmsMinSOC",
      "write_or_not": "",
      "value": "1%",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3198",
      "variable": "ParallelBatteryN um",
      "description": "ParallelBatteryNum",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3199",
      "variable": "BmsDerateReas on",
      "description": "BmsDerateReason",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3200",
      "variable": "BmsGaugeFCC \uff08Ah\uff09",
      "description": "BmsGaugeFCC\uff08Ah\uff09",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 79
    },
    {
      "register": "3201",
      "variable": "BmsGaugeRM \uff08Ah\uff09",
      "description": "BmsGaugeRM\uff08Ah\uff09",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 80
    },
    {
      "register": "3202",
      "variable": "BmsError",
      "description": "BMSProtect1",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 80
    },
    {
      "register": "3203",
      "variable": "BmsWarn",
      "description": "BMSWarn1",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 80
    },
    {
      "register": "3204",
      "variable": "BmsFault",
      "description": "BMSFault1",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 80
    },
    {
      "register": "3205",
      "variable": "BmsFault2",
      "description": "BMSFault2",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 80
    },
    {
      "register": "3206",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 80
    },
    {
      "register": "3207",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 80
    },
    {
      "register": "3208",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 80
    },
    {
      "register": "3209",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 80
    },
    {
      "register": "3210",
      "variable": "BatIsoStatus",
      "description": "BatteryISOdetectionstatus",
      "write_or_not": "",
      "value": "",
      "unit": "0\uff1aNot detected 1\uff1aDetection completed",
      "initial": "",
      "note": "",
      "page": 80
    },
    {
      "register": "3211",
      "variable": "BattNeedCharge RequestFlag",
      "description": "batteryworkrequest",
      "write_or_not": "",
      "value": "bit0:1\uff1a Prohibit chargin g\uff0c0\uff1a Allow the chargin g bit1:1\uff1a Enable strong charge\uff0c 0\uff1a disable strong charge bit2:1\uff1a Enable strong charge2 0\uff1a disable strong charge",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 80
    },
    {
      "register": "3212",
      "variable": "BMS_Status",
      "description": "batteryworkingstatus",
      "write_or_not": "R",
      "value": "",
      "unit": "0:dormancy 1:Charge 2:Discharge 3:free 4:standby 5:Softstart 6:fault 7:update",
      "initial": "",
      "note": "",
      "page": 81
    },
    {
      "register": "3213",
      "variable": "BmsError2",
      "description": "BMSProtect2",
      "write_or_not": "R",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 81
    },
    {
      "register": "3214",
      "variable": "BmsWarn2",
      "description": "BMSWarn2",
      "write_or_not": "R",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 81
    },
    {
      "register": "3215",
      "variable": "BMS_SOC",
      "description": "BMSSOC",
      "write_or_not": "R",
      "value": "1%",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 81
    },
    {
      "register": "3216",
      "variable": "BMS_BatteryVol t",
      "description": "BMSBatteryVolt",
      "write_or_not": "R",
      "value": "0.01V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 81
    },
    {
      "register": "3217",
      "variable": "BMS_BatteryCur r",
      "description": "BMSBatteryCurr",
      "write_or_not": "R",
      "value": "0.01A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 81
    },
    {
      "register": "3218",
      "variable": "BMS_BatteryTe mp",
      "description": "batterycellmaximumtemperature",
      "write_or_not": "R",
      "value": "0.1\u2103",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 81
    },
    {
      "register": "3219",
      "variable": "BMS_MaxCurr",
      "description": "Maximumchargingcurrent",
      "write_or_not": "R",
      "value": "0.01A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 81
    },
    {
      "register": "3220",
      "variable": "BMS_MaxDischr Curr",
      "description": "Maximumdischargecurrent",
      "write_or_not": "R",
      "value": "0.01A",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 81
    },
    {
      "register": "3221",
      "variable": "BMS_CycleCnt",
      "description": "BMSCycleCnt",
      "write_or_not": "R",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 81
    },
    {
      "register": "3222",
      "variable": "BMS_SOH",
      "description": "BMSSOH",
      "write_or_not": "R",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3223",
      "variable": "BMS_ChargeVol tLimit",
      "description": "Batterychargingvoltagelimitvalue",
      "write_or_not": "R",
      "value": "0.01V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3224",
      "variable": "BMS_Discharge VoltLimit",
      "description": "Batterydischargevoltagelimitvalue",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3225",
      "variable": "BmsWarn3",
      "description": "BMSWarn3",
      "write_or_not": "R",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3226",
      "variable": "BmsError3",
      "description": "BMSProtect3",
      "write_or_not": "R",
      "value": "1",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3227",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3228",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3229",
      "variable": "Reserved",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3230",
      "variable": "BMSSingleVoltM ax",
      "description": "BMSBatterySingleVoltMax",
      "write_or_not": "R",
      "value": "0.001V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3231",
      "variable": "BMSSingleVoltM in",
      "description": "BMSBatterySingleVoltMin",
      "write_or_not": "R",
      "value": "0.001V",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3232",
      "variable": "BatLoadVolt",
      "description": "BatteryLoadVolt",
      "write_or_not": "R",
      "value": "0.01V",
      "unit": "[0\uff0c650.00]",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3233",
      "variable": "",
      "description": "",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3234",
      "variable": "Debugdata1",
      "description": "Debugdata1",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3235",
      "variable": "Debugdata2",
      "description": "Debugdata2",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3236",
      "variable": "Debugdata3",
      "description": "Debugdata3",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3237",
      "variable": "Debugdata4",
      "description": "Debugdata4",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3238",
      "variable": "Debugdata5",
      "description": "Debugdata5",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3239",
      "variable": "Debugdata6",
      "description": "Debugdata6",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3240",
      "variable": "Debugdata7",
      "description": "Debugdata7",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3241",
      "variable": "Debugdata8",
      "description": "Debugdata8",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3242",
      "variable": "Debugdata9",
      "description": "Debugdata9",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3243",
      "variable": "Debugdata10",
      "description": "Debugdata10",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3244",
      "variable": "Debugdata10",
      "description": "Debugdata10",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3245",
      "variable": "Debugdata12",
      "description": "Debugdata12",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3246",
      "variable": "Debugdata13",
      "description": "Debugdata13",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3247",
      "variable": "Debugdata14",
      "description": "Debugdata14",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3248",
      "variable": "Debugdata15",
      "description": "Debugdata15",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 82
    },
    {
      "register": "3249",
      "variable": "Debugdata16",
      "description": "Debugdata16",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3250",
      "variable": "Pex1H",
      "description": "PVinverter1outputpowerH",
      "write_or_not": "R",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3251",
      "variable": "Pex1L",
      "description": "PVinverter1outputpowerL",
      "write_or_not": "R",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3252",
      "variable": "Pex2H",
      "description": "PVinverter2outputpowerH",
      "write_or_not": "R",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3253",
      "variable": "Pex2L",
      "description": "PVinverter2outputpowerL",
      "write_or_not": "R",
      "value": "0.1W",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3254",
      "variable": "Eex1TodayH",
      "description": "PVinverter1energyTodayH",
      "write_or_not": "R",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3255",
      "variable": "Eex1TodayL",
      "description": "PVinverter1energyTodayL",
      "write_or_not": "R",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3256",
      "variable": "Eex2TodayH",
      "description": "PVinverter2energyTodayH",
      "write_or_not": "R",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3257",
      "variable": "Eex2TodayL",
      "description": "PVinverter2energyTodayL",
      "write_or_not": "R",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3258",
      "variable": "Eex1TotalH",
      "description": "PVinverter1energyTotalH",
      "write_or_not": "R",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3259",
      "variable": "Eex1TotalL",
      "description": "PVinverter1energyTotalL",
      "write_or_not": "R",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3260",
      "variable": "Eex2TotalH",
      "description": "PVinverter2energyTotalH",
      "write_or_not": "R",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3261",
      "variable": "Eex2TotalL",
      "description": "PVinverter2energyTotalL",
      "write_or_not": "R",
      "value": "0.1kWh",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3262",
      "variable": "uwBatNo",
      "description": "batterypacknumber",
      "write_or_not": "R",
      "value": "",
      "unit": "BDC reports are updated every 15 minutes",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3263",
      "variable": "BatSerialNum1",
      "description": "BatterypackserialnumberSN[0]SN[1]",
      "write_or_not": "R",
      "value": "",
      "unit": "BDC reports are updated every 15 minutes",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3264",
      "variable": "BatSerialNum2",
      "description": "BatterypackserialnumberSN[2]SN[3]",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3265",
      "variable": "BatSerialNum3",
      "description": "BatterypackserialnumberSN[4]SN[5]",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3266",
      "variable": "BatSerialNum4",
      "description": "BatterypackserialnumberSN[6]SN[7]",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3267",
      "variable": "BatSerialNum5",
      "description": "BatterypackserialnumberSN[8]SN[9]",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3268",
      "variable": "BatSerialNum6",
      "description": "Batterypackserial numberSN[10]SN[11]",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3269",
      "variable": "BatSerialNum7",
      "description": "Batterypackserial numberSN[12]SN[13]",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3270",
      "variable": "BatSerialNum8",
      "description": "Batterypackserial numberSN[14]SN[15]",
      "write_or_not": "R",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3271- 3279",
      "variable": "Reserve",
      "description": "Reserve",
      "write_or_not": "",
      "value": "",
      "unit": "",
      "initial": "",
      "note": "",
      "page": 83
    },
    {
      "register": "3280",
      "variable": "bClrTodayDataFl ag",
      "description": "Cleardaydataflag",
      "write_or_not": "R",
      "value": "",
      "unit": "Data of the current day that the server",
      "initial": "",
      "note": "",
      "page": 83
    }
  ]
}